{
    "header": {
        "format_version": 0.2,
        "format_revision": 0,
        "case_name": "WECC",
        "case_description": "",
        "case_comments": ""
    },
    "params": {
        "freq_base": 60.0,
        "va_base": 100000000.0
    },
    "buses": [
        {
            "number": 1001,
            "class": "Bus",
            "name": "FOURCORN",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1002,
            "class": "Bus",
            "name": "FOURCORN",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1003,
            "class": "Bus",
            "name": "FOURCORN",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1004,
            "class": "Bus",
            "name": "SAN JUAN",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1032,
            "class": "Bus",
            "name": "FCNGN4CC",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1034,
            "class": "Bus",
            "name": "SJUAN G4",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1101,
            "class": "Bus",
            "name": "CORONADO",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1102,
            "class": "Bus",
            "name": "CHOLLA",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1131,
            "class": "Bus",
            "name": "CORONADO",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1201,
            "class": "Bus",
            "name": "MOENKOPI",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1202,
            "class": "Bus",
            "name": "NAVAJO",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1232,
            "class": "Bus",
            "name": "NAVAJO 2",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1301,
            "class": "Bus",
            "name": "MEAD",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1302,
            "class": "Bus",
            "name": "H ALLEN",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1303,
            "class": "Bus",
            "name": "H ALLEN",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1331,
            "class": "Bus",
            "name": "HOOVER",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1333,
            "class": "Bus",
            "name": "H ALLEN",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1401,
            "class": "Bus",
            "name": "PALOVRDE",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1402,
            "class": "Bus",
            "name": "WESTWING",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1403,
            "class": "Bus",
            "name": "PARKER",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1431,
            "class": "Bus",
            "name": "PALOVRD2",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2000,
            "class": "Bus",
            "name": "MEXICO",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2030,
            "class": "Bus",
            "name": "MEXICO",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2100,
            "class": "Bus",
            "name": "IMPERIAL",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2130,
            "class": "Bus",
            "name": "IMPERIAL",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2201,
            "class": "Bus",
            "name": "MIGUEL",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2202,
            "class": "Bus",
            "name": "MIGUEL",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2203,
            "class": "Bus",
            "name": "MISSION",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2233,
            "class": "Bus",
            "name": "MISSION",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2301,
            "class": "Bus",
            "name": "IMPRLVLY",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2302,
            "class": "Bus",
            "name": "IMPRLVLY",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2332,
            "class": "Bus",
            "name": "IMPRLVLY",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2400,
            "class": "Bus",
            "name": "DEVERS",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2401,
            "class": "Bus",
            "name": "LUGO",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2402,
            "class": "Bus",
            "name": "MIRALOMA",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2403,
            "class": "Bus",
            "name": "VALLEY",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2404,
            "class": "Bus",
            "name": "VINCENT",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2405,
            "class": "Bus",
            "name": "SYLMAR S",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2406,
            "class": "Bus",
            "name": "EAGLROCK",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2407,
            "class": "Bus",
            "name": "LITEHIPE",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2408,
            "class": "Bus",
            "name": "MESA CAL",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2409,
            "class": "Bus",
            "name": "MIRALOMA",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2410,
            "class": "Bus",
            "name": "PARDEE",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2411,
            "class": "Bus",
            "name": "VINCENT",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2431,
            "class": "Bus",
            "name": "LUGO",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2434,
            "class": "Bus",
            "name": "VINCENT",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2438,
            "class": "Bus",
            "name": "MESA CAL",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2439,
            "class": "Bus",
            "name": "MIRALOMA",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2501,
            "class": "Bus",
            "name": "SERRANO",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2502,
            "class": "Bus",
            "name": "SERRANO",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2503,
            "class": "Bus",
            "name": "S.ONOFRE",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2533,
            "class": "Bus",
            "name": "S.ONOFRE",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2600,
            "class": "Bus",
            "name": "ADELANTO",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2601,
            "class": "Bus",
            "name": "RINALDI",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2602,
            "class": "Bus",
            "name": "STA E",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2603,
            "class": "Bus",
            "name": "VICTORVL",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2604,
            "class": "Bus",
            "name": "INTERMT",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2605,
            "class": "Bus",
            "name": "STA B1",
            "params": {"kv": 287.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2606,
            "class": "Bus",
            "name": "STA B2",
            "params": {"kv": 287.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2607,
            "class": "Bus",
            "name": "VICTORVL",
            "params": {"kv": 287.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2608,
            "class": "Bus",
            "name": "CASTAIC",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2609,
            "class": "Bus",
            "name": "GLENDAL",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2610,
            "class": "Bus",
            "name": "HAYNES",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2611,
            "class": "Bus",
            "name": "OLIVE",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2612,
            "class": "Bus",
            "name": "RINALDI",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2613,
            "class": "Bus",
            "name": "RIVER",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2614,
            "class": "Bus",
            "name": "STA BLD",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2615,
            "class": "Bus",
            "name": "STA E",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2616,
            "class": "Bus",
            "name": "STA F",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2617,
            "class": "Bus",
            "name": "STA G",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2618,
            "class": "Bus",
            "name": "STA J",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2619,
            "class": "Bus",
            "name": "SYLMARLA",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2620,
            "class": "Bus",
            "name": "VALLEY",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2621,
            "class": "Bus",
            "name": "STA B",
            "params": {"kv": 138.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2630,
            "class": "Bus",
            "name": "HAYNES3G",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2631,
            "class": "Bus",
            "name": "OLIVE",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2634,
            "class": "Bus",
            "name": "INTERM1G",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2637,
            "class": "Bus",
            "name": "OWENS G",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2638,
            "class": "Bus",
            "name": "CASTAI4G",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2901,
            "class": "Bus",
            "name": "ELDORADO",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2902,
            "class": "Bus",
            "name": "MOHAVE",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3101,
            "class": "Bus",
            "name": "EMBRCDRD",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3102,
            "class": "Bus",
            "name": "MARTIN",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3103,
            "class": "Bus",
            "name": "SANMATEO",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3104,
            "class": "Bus",
            "name": "MARTIN",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3105,
            "class": "Bus",
            "name": "POTRERO",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3133,
            "class": "Bus",
            "name": "SANMATEO",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3135,
            "class": "Bus",
            "name": "POTRERO",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3201,
            "class": "Bus",
            "name": "C.COSTA",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3202,
            "class": "Bus",
            "name": "MORAGA",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3203,
            "class": "Bus",
            "name": "NEWARK",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3204,
            "class": "Bus",
            "name": "PITSBURG",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3205,
            "class": "Bus",
            "name": "SOBRANTE",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3234,
            "class": "Bus",
            "name": "PITSBURG",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3301,
            "class": "Bus",
            "name": "METCALF",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3302,
            "class": "Bus",
            "name": "JEFFERSN",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3303,
            "class": "Bus",
            "name": "METCALF",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3304,
            "class": "Bus",
            "name": "MONTAVIS",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3305,
            "class": "Bus",
            "name": "RAVENSWD",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3333,
            "class": "Bus",
            "name": "METCALF",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3401,
            "class": "Bus",
            "name": "GREGG",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3402,
            "class": "Bus",
            "name": "HELMS PP",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3403,
            "class": "Bus",
            "name": "MC CALL",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3404,
            "class": "Bus",
            "name": "PANOCHE",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3405,
            "class": "Bus",
            "name": "WILSON",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3432,
            "class": "Bus",
            "name": "HELMS PP",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3433,
            "class": "Bus",
            "name": "MC CALL",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3501,
            "class": "Bus",
            "name": "FULTON",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3531,
            "class": "Bus",
            "name": "FULTON",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3601,
            "class": "Bus",
            "name": "HUMBOLDT",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3631,
            "class": "Bus",
            "name": "HUMBOLDT",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3701,
            "class": "Bus",
            "name": "SUMMIT",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3731,
            "class": "Bus",
            "name": "SUMMIT",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3801,
            "class": "Bus",
            "name": "DIABLO",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3802,
            "class": "Bus",
            "name": "GATES",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3803,
            "class": "Bus",
            "name": "MIDWAY",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3804,
            "class": "Bus",
            "name": "GATES",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3805,
            "class": "Bus",
            "name": "MIDWAY",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3806,
            "class": "Bus",
            "name": "MORROBAY",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3831,
            "class": "Bus",
            "name": "DIABLO1",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3835,
            "class": "Bus",
            "name": "MIDWAY",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3836,
            "class": "Bus",
            "name": "MORROBAY",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3891,
            "class": "Bus",
            "name": "GATES1",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3892,
            "class": "Bus",
            "name": "MIDWAY1",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3893,
            "class": "Bus",
            "name": "MIDWAY2",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3894,
            "class": "Bus",
            "name": "MIDWAY3",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3895,
            "class": "Bus",
            "name": "MIDWAY4",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3896,
            "class": "Bus",
            "name": "MIDWAY5",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3897,
            "class": "Bus",
            "name": "MIDWAY6",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3901,
            "class": "Bus",
            "name": "LOSBANOS",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3902,
            "class": "Bus",
            "name": "MOSSLAND",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3903,
            "class": "Bus",
            "name": "TESLA",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3904,
            "class": "Bus",
            "name": "VACA-DIX",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3905,
            "class": "Bus",
            "name": "TABLE MT",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3906,
            "class": "Bus",
            "name": "ROUND MT",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3907,
            "class": "Bus",
            "name": "BELLOTA",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3908,
            "class": "Bus",
            "name": "BRIGHTON",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3909,
            "class": "Bus",
            "name": "COLGATE",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3910,
            "class": "Bus",
            "name": "CORTINA",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3911,
            "class": "Bus",
            "name": "COTWDPGE",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3912,
            "class": "Bus",
            "name": "GLENN",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3913,
            "class": "Bus",
            "name": "GOLDHILL",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3914,
            "class": "Bus",
            "name": "IGNACIO",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3915,
            "class": "Bus",
            "name": "LAKEVILE",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3916,
            "class": "Bus",
            "name": "LOGAN CR",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3917,
            "class": "Bus",
            "name": "LOSBANOS",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3918,
            "class": "Bus",
            "name": "MOSSLAND",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3919,
            "class": "Bus",
            "name": "PALERMO",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3920,
            "class": "Bus",
            "name": "RIO OSO",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3921,
            "class": "Bus",
            "name": "ROUND MT",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3922,
            "class": "Bus",
            "name": "TABLE MT",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3923,
            "class": "Bus",
            "name": "TESLA",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3924,
            "class": "Bus",
            "name": "VACA-DIX",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3925,
            "class": "Bus",
            "name": "COTWDPGE",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3926,
            "class": "Bus",
            "name": "RIO OSO",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3931,
            "class": "Bus",
            "name": "ROUND MT",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3932,
            "class": "Bus",
            "name": "MOSSLAND",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3933,
            "class": "Bus",
            "name": "TESLA",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4001,
            "class": "Bus",
            "name": "MALIN",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4002,
            "class": "Bus",
            "name": "SUMMER L",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4003,
            "class": "Bus",
            "name": "BURNS",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4004,
            "class": "Bus",
            "name": "GRIZZLY",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4005,
            "class": "Bus",
            "name": "JOHN DAY",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4006,
            "class": "Bus",
            "name": "BIG EDDY",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4007,
            "class": "Bus",
            "name": "CELILOCA",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4008,
            "class": "Bus",
            "name": "MALIN",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4009,
            "class": "Bus",
            "name": "BIG EDDY",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4010,
            "class": "Bus",
            "name": "CELILO",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4031,
            "class": "Bus",
            "name": "MALIN",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4035,
            "class": "Bus",
            "name": "JOHN DAY",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4039,
            "class": "Bus",
            "name": "DALLES21",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4090,
            "class": "Bus",
            "name": "MALIN1",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4091,
            "class": "Bus",
            "name": "GRIZZLY1",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4092,
            "class": "Bus",
            "name": "GRIZZLY2",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4093,
            "class": "Bus",
            "name": "GRIZZLY3",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4094,
            "class": "Bus",
            "name": "GRIZZLY4",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4095,
            "class": "Bus",
            "name": "GRIZZLY5",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4096,
            "class": "Bus",
            "name": "GRIZZLY6",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4097,
            "class": "Bus",
            "name": "GRIZZLY7",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4101,
            "class": "Bus",
            "name": "COULEE",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4102,
            "class": "Bus",
            "name": "HANFORD",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4103,
            "class": "Bus",
            "name": "BELL",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4104,
            "class": "Bus",
            "name": "BELL",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4131,
            "class": "Bus",
            "name": "COULEE",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4132,
            "class": "Bus",
            "name": "HANFORD",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4201,
            "class": "Bus",
            "name": "NORTH",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4202,
            "class": "Bus",
            "name": "WCASCADE",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4203,
            "class": "Bus",
            "name": "WILLAMET",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4204,
            "class": "Bus",
            "name": "MERIDIAN",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4231,
            "class": "Bus",
            "name": "NORTH G3",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4232,
            "class": "Bus",
            "name": "WCASCADE",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5001,
            "class": "Bus",
            "name": "CANADA",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5002,
            "class": "Bus",
            "name": "CANALB",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5003,
            "class": "Bus",
            "name": "CA230TO",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5004,
            "class": "Bus",
            "name": "CA230",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5031,
            "class": "Bus",
            "name": "CANAD G1",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5032,
            "class": "Bus",
            "name": "CMAIN GM",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6101,
            "class": "Bus",
            "name": "MIDPOINT",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6102,
            "class": "Bus",
            "name": "MIDPOINT",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6103,
            "class": "Bus",
            "name": "BORAH",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6104,
            "class": "Bus",
            "name": "BORAH",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6132,
            "class": "Bus",
            "name": "MIDPOINT",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6201,
            "class": "Bus",
            "name": "COLSTRP",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6202,
            "class": "Bus",
            "name": "GARRISON",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6203,
            "class": "Bus",
            "name": "COLSTRP",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6204,
            "class": "Bus",
            "name": "GARRISON",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6205,
            "class": "Bus",
            "name": "MONTANA",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6231,
            "class": "Bus",
            "name": "COLSTRP",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6235,
            "class": "Bus",
            "name": "MONTA G1",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6301,
            "class": "Bus",
            "name": "BRIDGER",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6302,
            "class": "Bus",
            "name": "LARAMIE",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6303,
            "class": "Bus",
            "name": "BRIDGER2",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6304,
            "class": "Bus",
            "name": "LARAMIE",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6305,
            "class": "Bus",
            "name": "NAUGHTON",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6333,
            "class": "Bus",
            "name": "BRIDGER",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6335,
            "class": "Bus",
            "name": "NAUGHT",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6401,
            "class": "Bus",
            "name": "TRACYSPP",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6402,
            "class": "Bus",
            "name": "SUMITSPP",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6403,
            "class": "Bus",
            "name": "VALMY",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6404,
            "class": "Bus",
            "name": "GONDER",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6433,
            "class": "Bus",
            "name": "VALMY",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6501,
            "class": "Bus",
            "name": "BENLOMND",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6502,
            "class": "Bus",
            "name": "CAMP WIL",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6503,
            "class": "Bus",
            "name": "EMERY",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6504,
            "class": "Bus",
            "name": "MONA",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6505,
            "class": "Bus",
            "name": "PINTO",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6506,
            "class": "Bus",
            "name": "PINTO PS",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6507,
            "class": "Bus",
            "name": "SIGURD",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6508,
            "class": "Bus",
            "name": "SPAN FRK",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6509,
            "class": "Bus",
            "name": "TERMINAL",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6510,
            "class": "Bus",
            "name": "BENLOMND",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6533,
            "class": "Bus",
            "name": "EMERY",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7001,
            "class": "Bus",
            "name": "COLOEAST",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7002,
            "class": "Bus",
            "name": "CRAIG",
            "params": {"kv": 345.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7031,
            "class": "Bus",
            "name": "COLOEAST",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7032,
            "class": "Bus",
            "name": "CRAIG",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8001,
            "class": "Bus",
            "name": "OLINDA",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8002,
            "class": "Bus",
            "name": "TRACY",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8003,
            "class": "Bus",
            "name": "COTWDWAP",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8004,
            "class": "Bus",
            "name": "RNCHSECO",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8005,
            "class": "Bus",
            "name": "TRACYPMP",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8033,
            "class": "Bus",
            "name": "COTWDWAP",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8034,
            "class": "Bus",
            "name": "RNCHSECO",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        }
    ],
    "signals": [
        {
            "signal_id": 0,
            "name": "1032_C_speed"
        },
        {
            "signal_id": 1,
            "name": "1032_C_pmech"
        },
        {
            "signal_id": 2,
            "name": "1032_C_efd"
        },
        {
            "signal_id": 3,
            "name": "1032_G_speed"
        },
        {
            "signal_id": 4,
            "name": "1032_G_pmech"
        },
        {
            "signal_id": 5,
            "name": "1032_G_efd"
        },
        {
            "signal_id": 6,
            "name": "1034_C_speed"
        },
        {
            "signal_id": 7,
            "name": "1034_C_pmech"
        },
        {
            "signal_id": 8,
            "name": "1034_C_efd"
        },
        {
            "signal_id": 9,
            "name": "1034_G_speed"
        },
        {
            "signal_id": 10,
            "name": "1034_G_pmech"
        },
        {
            "signal_id": 11,
            "name": "1034_G_efd"
        },
        {
            "signal_id": 12,
            "name": "1131_C_speed"
        },
        {
            "signal_id": 13,
            "name": "1131_C_pmech"
        },
        {
            "signal_id": 14,
            "name": "1131_C_efd"
        },
        {
            "signal_id": 15,
            "name": "1131_G_speed"
        },
        {
            "signal_id": 16,
            "name": "1131_G_pmech"
        },
        {
            "signal_id": 17,
            "name": "1131_G_efd"
        },
        {
            "signal_id": 18,
            "name": "1232_C_speed"
        },
        {
            "signal_id": 19,
            "name": "1232_C_pmech"
        },
        {
            "signal_id": 20,
            "name": "1232_C_efd"
        },
        {
            "signal_id": 21,
            "name": "1232_H_speed"
        },
        {
            "signal_id": 22,
            "name": "1232_H_pmech"
        },
        {
            "signal_id": 23,
            "name": "1232_H_efd"
        },
        {
            "signal_id": 24,
            "name": "1331_G_speed"
        },
        {
            "signal_id": 25,
            "name": "1331_G_pmech"
        },
        {
            "signal_id": 26,
            "name": "1331_G_efd"
        },
        {
            "signal_id": 27,
            "name": "1331_H_speed"
        },
        {
            "signal_id": 28,
            "name": "1331_H_pmech"
        },
        {
            "signal_id": 29,
            "name": "1331_H_efd"
        },
        {
            "signal_id": 30,
            "name": "1333_C_speed"
        },
        {
            "signal_id": 31,
            "name": "1333_C_pmech"
        },
        {
            "signal_id": 32,
            "name": "1333_C_efd"
        },
        {
            "signal_id": 33,
            "name": "1333_G_speed"
        },
        {
            "signal_id": 34,
            "name": "1333_G_pmech"
        },
        {
            "signal_id": 35,
            "name": "1333_G_efd"
        },
        {
            "signal_id": 36,
            "name": "1431_G_speed"
        },
        {
            "signal_id": 37,
            "name": "1431_G_pmech"
        },
        {
            "signal_id": 38,
            "name": "1431_G_efd"
        },
        {
            "signal_id": 39,
            "name": "1431_N_speed"
        },
        {
            "signal_id": 40,
            "name": "1431_N_pmech"
        },
        {
            "signal_id": 41,
            "name": "1431_N_efd"
        },
        {
            "signal_id": 42,
            "name": "2030_E_speed"
        },
        {
            "signal_id": 43,
            "name": "2030_E_pmech"
        },
        {
            "signal_id": 44,
            "name": "2030_E_efd"
        },
        {
            "signal_id": 45,
            "name": "2030_G_speed"
        },
        {
            "signal_id": 46,
            "name": "2030_G_pmech"
        },
        {
            "signal_id": 47,
            "name": "2030_G_efd"
        },
        {
            "signal_id": 48,
            "name": "2130_E_speed"
        },
        {
            "signal_id": 49,
            "name": "2130_E_pmech"
        },
        {
            "signal_id": 50,
            "name": "2130_E_efd"
        },
        {
            "signal_id": 51,
            "name": "2130_G_speed"
        },
        {
            "signal_id": 52,
            "name": "2130_G_pmech"
        },
        {
            "signal_id": 53,
            "name": "2130_G_efd"
        },
        {
            "signal_id": 54,
            "name": "2130_H_speed"
        },
        {
            "signal_id": 55,
            "name": "2130_H_pmech"
        },
        {
            "signal_id": 56,
            "name": "2130_H_efd"
        },
        {
            "signal_id": 57,
            "name": "2233_DG_speed"
        },
        {
            "signal_id": 58,
            "name": "2233_DG_pmech"
        },
        {
            "signal_id": 59,
            "name": "2233_DG_efd"
        },
        {
            "signal_id": 60,
            "name": "2233_EG_speed"
        },
        {
            "signal_id": 61,
            "name": "2233_EG_pmech"
        },
        {
            "signal_id": 62,
            "name": "2233_EG_efd"
        },
        {
            "signal_id": 63,
            "name": "2233_TG_speed"
        },
        {
            "signal_id": 64,
            "name": "2233_TG_pmech"
        },
        {
            "signal_id": 65,
            "name": "2233_TG_efd"
        },
        {
            "signal_id": 66,
            "name": "2438_EG_speed"
        },
        {
            "signal_id": 67,
            "name": "2438_EG_pmech"
        },
        {
            "signal_id": 68,
            "name": "2438_EG_efd"
        },
        {
            "signal_id": 69,
            "name": "2438_RG_speed"
        },
        {
            "signal_id": 70,
            "name": "2438_RG_pmech"
        },
        {
            "signal_id": 71,
            "name": "2438_RG_efd"
        },
        {
            "signal_id": 72,
            "name": "2438_SG_speed"
        },
        {
            "signal_id": 73,
            "name": "2438_SG_pmech"
        },
        {
            "signal_id": 74,
            "name": "2438_SG_efd"
        },
        {
            "signal_id": 75,
            "name": "2438_SH_speed"
        },
        {
            "signal_id": 76,
            "name": "2438_SH_pmech"
        },
        {
            "signal_id": 77,
            "name": "2438_SH_efd"
        },
        {
            "signal_id": 78,
            "name": "2438_WG_speed"
        },
        {
            "signal_id": 79,
            "name": "2438_WG_pmech"
        },
        {
            "signal_id": 80,
            "name": "2438_WG_efd"
        },
        {
            "signal_id": 81,
            "name": "2630_G_speed"
        },
        {
            "signal_id": 82,
            "name": "2630_G_pmech"
        },
        {
            "signal_id": 83,
            "name": "2630_G_efd"
        },
        {
            "signal_id": 84,
            "name": "2634_C_speed"
        },
        {
            "signal_id": 85,
            "name": "2634_C_pmech"
        },
        {
            "signal_id": 86,
            "name": "2634_C_efd"
        },
        {
            "signal_id": 87,
            "name": "2637_H_speed"
        },
        {
            "signal_id": 88,
            "name": "2637_H_pmech"
        },
        {
            "signal_id": 89,
            "name": "2637_H_efd"
        },
        {
            "signal_id": 90,
            "name": "2638_H_speed"
        },
        {
            "signal_id": 91,
            "name": "2638_H_pmech"
        },
        {
            "signal_id": 92,
            "name": "2638_H_efd"
        },
        {
            "signal_id": 93,
            "name": "3133_NG_speed"
        },
        {
            "signal_id": 94,
            "name": "3133_NG_pmech"
        },
        {
            "signal_id": 95,
            "name": "3133_NG_efd"
        },
        {
            "signal_id": 96,
            "name": "3135_MG_speed"
        },
        {
            "signal_id": 97,
            "name": "3135_MG_pmech"
        },
        {
            "signal_id": 98,
            "name": "3135_MG_efd"
        },
        {
            "signal_id": 99,
            "name": "3135_NG_speed"
        },
        {
            "signal_id": 100,
            "name": "3135_NG_pmech"
        },
        {
            "signal_id": 101,
            "name": "3135_NG_efd"
        },
        {
            "signal_id": 102,
            "name": "3234_DG_speed"
        },
        {
            "signal_id": 103,
            "name": "3234_DG_pmech"
        },
        {
            "signal_id": 104,
            "name": "3234_DG_efd"
        },
        {
            "signal_id": 105,
            "name": "3234_MG_speed"
        },
        {
            "signal_id": 106,
            "name": "3234_MG_pmech"
        },
        {
            "signal_id": 107,
            "name": "3234_MG_efd"
        },
        {
            "signal_id": 108,
            "name": "3234_NG_speed"
        },
        {
            "signal_id": 109,
            "name": "3234_NG_pmech"
        },
        {
            "signal_id": 110,
            "name": "3234_NG_efd"
        },
        {
            "signal_id": 111,
            "name": "3333_CG_speed"
        },
        {
            "signal_id": 112,
            "name": "3333_CG_pmech"
        },
        {
            "signal_id": 113,
            "name": "3333_CG_efd"
        },
        {
            "signal_id": 114,
            "name": "3333_NG_speed"
        },
        {
            "signal_id": 115,
            "name": "3333_NG_pmech"
        },
        {
            "signal_id": 116,
            "name": "3333_NG_efd"
        },
        {
            "signal_id": 117,
            "name": "3433_NG_speed"
        },
        {
            "signal_id": 118,
            "name": "3433_NG_pmech"
        },
        {
            "signal_id": 119,
            "name": "3433_NG_efd"
        },
        {
            "signal_id": 120,
            "name": "3531_CE_speed"
        },
        {
            "signal_id": 121,
            "name": "3531_CE_pmech"
        },
        {
            "signal_id": 122,
            "name": "3531_CE_efd"
        },
        {
            "signal_id": 123,
            "name": "3531_NE_speed"
        },
        {
            "signal_id": 124,
            "name": "3531_NE_pmech"
        },
        {
            "signal_id": 125,
            "name": "3531_NE_efd"
        },
        {
            "signal_id": 126,
            "name": "3531_NH_speed"
        },
        {
            "signal_id": 127,
            "name": "3531_NH_pmech"
        },
        {
            "signal_id": 128,
            "name": "3531_NH_efd"
        },
        {
            "signal_id": 129,
            "name": "3631_NB_speed"
        },
        {
            "signal_id": 130,
            "name": "3631_NB_pmech"
        },
        {
            "signal_id": 131,
            "name": "3631_NB_efd"
        },
        {
            "signal_id": 132,
            "name": "3631_NG_speed"
        },
        {
            "signal_id": 133,
            "name": "3631_NG_pmech"
        },
        {
            "signal_id": 134,
            "name": "3631_NG_efd"
        },
        {
            "signal_id": 135,
            "name": "3731_NH_speed"
        },
        {
            "signal_id": 136,
            "name": "3731_NH_pmech"
        },
        {
            "signal_id": 137,
            "name": "3731_NH_efd"
        },
        {
            "signal_id": 138,
            "name": "3831_NN_speed"
        },
        {
            "signal_id": 139,
            "name": "3831_NN_pmech"
        },
        {
            "signal_id": 140,
            "name": "3831_NN_efd"
        },
        {
            "signal_id": 141,
            "name": "3835_NG_speed"
        },
        {
            "signal_id": 142,
            "name": "3835_NG_pmech"
        },
        {
            "signal_id": 143,
            "name": "3835_NG_efd"
        },
        {
            "signal_id": 144,
            "name": "3836_DG_speed"
        },
        {
            "signal_id": 145,
            "name": "3836_DG_pmech"
        },
        {
            "signal_id": 146,
            "name": "3836_DG_efd"
        },
        {
            "signal_id": 147,
            "name": "3931_NB_speed"
        },
        {
            "signal_id": 148,
            "name": "3931_NB_pmech"
        },
        {
            "signal_id": 149,
            "name": "3931_NB_efd"
        },
        {
            "signal_id": 150,
            "name": "3931_NH_speed"
        },
        {
            "signal_id": 151,
            "name": "3931_NH_pmech"
        },
        {
            "signal_id": 152,
            "name": "3931_NH_efd"
        },
        {
            "signal_id": 153,
            "name": "3933_CG_speed"
        },
        {
            "signal_id": 154,
            "name": "3933_CG_pmech"
        },
        {
            "signal_id": 155,
            "name": "3933_CG_efd"
        },
        {
            "signal_id": 156,
            "name": "3933_NB_speed"
        },
        {
            "signal_id": 157,
            "name": "3933_NB_pmech"
        },
        {
            "signal_id": 158,
            "name": "3933_NB_efd"
        },
        {
            "signal_id": 159,
            "name": "3933_NG_speed"
        },
        {
            "signal_id": 160,
            "name": "3933_NG_pmech"
        },
        {
            "signal_id": 161,
            "name": "3933_NG_efd"
        },
        {
            "signal_id": 162,
            "name": "3933_NH_speed"
        },
        {
            "signal_id": 163,
            "name": "3933_NH_pmech"
        },
        {
            "signal_id": 164,
            "name": "3933_NH_efd"
        },
        {
            "signal_id": 165,
            "name": "4031_G_speed"
        },
        {
            "signal_id": 166,
            "name": "4031_G_pmech"
        },
        {
            "signal_id": 167,
            "name": "4031_G_efd"
        },
        {
            "signal_id": 168,
            "name": "4031_H_speed"
        },
        {
            "signal_id": 169,
            "name": "4031_H_pmech"
        },
        {
            "signal_id": 170,
            "name": "4031_H_efd"
        },
        {
            "signal_id": 171,
            "name": "4035_C_speed"
        },
        {
            "signal_id": 172,
            "name": "4035_C_pmech"
        },
        {
            "signal_id": 173,
            "name": "4035_C_efd"
        },
        {
            "signal_id": 174,
            "name": "4035_G_speed"
        },
        {
            "signal_id": 175,
            "name": "4035_G_pmech"
        },
        {
            "signal_id": 176,
            "name": "4035_G_efd"
        },
        {
            "signal_id": 177,
            "name": "4035_H_speed"
        },
        {
            "signal_id": 178,
            "name": "4035_H_pmech"
        },
        {
            "signal_id": 179,
            "name": "4035_H_efd"
        },
        {
            "signal_id": 180,
            "name": "4039_G_speed"
        },
        {
            "signal_id": 181,
            "name": "4039_G_pmech"
        },
        {
            "signal_id": 182,
            "name": "4039_G_efd"
        },
        {
            "signal_id": 183,
            "name": "4039_H_speed"
        },
        {
            "signal_id": 184,
            "name": "4039_H_pmech"
        },
        {
            "signal_id": 185,
            "name": "4039_H_efd"
        },
        {
            "signal_id": 186,
            "name": "4131_B_speed"
        },
        {
            "signal_id": 187,
            "name": "4131_B_pmech"
        },
        {
            "signal_id": 188,
            "name": "4131_B_efd"
        },
        {
            "signal_id": 189,
            "name": "4131_H_speed"
        },
        {
            "signal_id": 190,
            "name": "4131_H_pmech"
        },
        {
            "signal_id": 191,
            "name": "4131_H_efd"
        },
        {
            "signal_id": 192,
            "name": "4132_G_speed"
        },
        {
            "signal_id": 193,
            "name": "4132_G_pmech"
        },
        {
            "signal_id": 194,
            "name": "4132_G_efd"
        },
        {
            "signal_id": 195,
            "name": "4132_H_speed"
        },
        {
            "signal_id": 196,
            "name": "4132_H_pmech"
        },
        {
            "signal_id": 197,
            "name": "4132_H_efd"
        },
        {
            "signal_id": 198,
            "name": "4132_N_speed"
        },
        {
            "signal_id": 199,
            "name": "4132_N_pmech"
        },
        {
            "signal_id": 200,
            "name": "4132_N_efd"
        },
        {
            "signal_id": 201,
            "name": "4231_C_speed"
        },
        {
            "signal_id": 202,
            "name": "4231_C_pmech"
        },
        {
            "signal_id": 203,
            "name": "4231_C_efd"
        },
        {
            "signal_id": 204,
            "name": "4231_G_speed"
        },
        {
            "signal_id": 205,
            "name": "4231_G_pmech"
        },
        {
            "signal_id": 206,
            "name": "4231_G_efd"
        },
        {
            "signal_id": 207,
            "name": "4231_H_speed"
        },
        {
            "signal_id": 208,
            "name": "4231_H_pmech"
        },
        {
            "signal_id": 209,
            "name": "4231_H_efd"
        },
        {
            "signal_id": 210,
            "name": "4232_G_speed"
        },
        {
            "signal_id": 211,
            "name": "4232_G_pmech"
        },
        {
            "signal_id": 212,
            "name": "4232_G_efd"
        },
        {
            "signal_id": 213,
            "name": "4232_H_speed"
        },
        {
            "signal_id": 214,
            "name": "4232_H_pmech"
        },
        {
            "signal_id": 215,
            "name": "4232_H_efd"
        },
        {
            "signal_id": 216,
            "name": "5031_G_speed"
        },
        {
            "signal_id": 217,
            "name": "5031_G_pmech"
        },
        {
            "signal_id": 218,
            "name": "5031_G_efd"
        },
        {
            "signal_id": 219,
            "name": "5031_H_speed"
        },
        {
            "signal_id": 220,
            "name": "5031_H_pmech"
        },
        {
            "signal_id": 221,
            "name": "5031_H_efd"
        },
        {
            "signal_id": 222,
            "name": "5032_C_speed"
        },
        {
            "signal_id": 223,
            "name": "5032_C_pmech"
        },
        {
            "signal_id": 224,
            "name": "5032_C_efd"
        },
        {
            "signal_id": 225,
            "name": "5032_G_speed"
        },
        {
            "signal_id": 226,
            "name": "5032_G_pmech"
        },
        {
            "signal_id": 227,
            "name": "5032_G_efd"
        },
        {
            "signal_id": 228,
            "name": "5032_R_speed"
        },
        {
            "signal_id": 229,
            "name": "5032_R_pmech"
        },
        {
            "signal_id": 230,
            "name": "5032_R_efd"
        },
        {
            "signal_id": 231,
            "name": "6132_B_speed"
        },
        {
            "signal_id": 232,
            "name": "6132_B_pmech"
        },
        {
            "signal_id": 233,
            "name": "6132_B_efd"
        },
        {
            "signal_id": 234,
            "name": "6132_G_speed"
        },
        {
            "signal_id": 235,
            "name": "6132_G_pmech"
        },
        {
            "signal_id": 236,
            "name": "6132_G_efd"
        },
        {
            "signal_id": 237,
            "name": "6132_H_speed"
        },
        {
            "signal_id": 238,
            "name": "6132_H_pmech"
        },
        {
            "signal_id": 239,
            "name": "6132_H_efd"
        },
        {
            "signal_id": 240,
            "name": "6231_C_speed"
        },
        {
            "signal_id": 241,
            "name": "6231_C_pmech"
        },
        {
            "signal_id": 242,
            "name": "6231_C_efd"
        },
        {
            "signal_id": 243,
            "name": "6231_G_speed"
        },
        {
            "signal_id": 244,
            "name": "6231_G_pmech"
        },
        {
            "signal_id": 245,
            "name": "6231_G_efd"
        },
        {
            "signal_id": 246,
            "name": "6235_G_speed"
        },
        {
            "signal_id": 247,
            "name": "6235_G_pmech"
        },
        {
            "signal_id": 248,
            "name": "6235_G_efd"
        },
        {
            "signal_id": 249,
            "name": "6235_H_speed"
        },
        {
            "signal_id": 250,
            "name": "6235_H_pmech"
        },
        {
            "signal_id": 251,
            "name": "6235_H_efd"
        },
        {
            "signal_id": 252,
            "name": "6333_C_speed"
        },
        {
            "signal_id": 253,
            "name": "6333_C_pmech"
        },
        {
            "signal_id": 254,
            "name": "6333_C_efd"
        },
        {
            "signal_id": 255,
            "name": "6335_C_speed"
        },
        {
            "signal_id": 256,
            "name": "6335_C_pmech"
        },
        {
            "signal_id": 257,
            "name": "6335_C_efd"
        },
        {
            "signal_id": 258,
            "name": "6335_G_speed"
        },
        {
            "signal_id": 259,
            "name": "6335_G_pmech"
        },
        {
            "signal_id": 260,
            "name": "6335_G_efd"
        },
        {
            "signal_id": 261,
            "name": "6335_H_speed"
        },
        {
            "signal_id": 262,
            "name": "6335_H_pmech"
        },
        {
            "signal_id": 263,
            "name": "6335_H_efd"
        },
        {
            "signal_id": 264,
            "name": "6433_C_speed"
        },
        {
            "signal_id": 265,
            "name": "6433_C_pmech"
        },
        {
            "signal_id": 266,
            "name": "6433_C_efd"
        },
        {
            "signal_id": 267,
            "name": "6433_E_speed"
        },
        {
            "signal_id": 268,
            "name": "6433_E_pmech"
        },
        {
            "signal_id": 269,
            "name": "6433_E_efd"
        },
        {
            "signal_id": 270,
            "name": "6433_G_speed"
        },
        {
            "signal_id": 271,
            "name": "6433_G_pmech"
        },
        {
            "signal_id": 272,
            "name": "6433_G_efd"
        },
        {
            "signal_id": 273,
            "name": "6533_C_speed"
        },
        {
            "signal_id": 274,
            "name": "6533_C_pmech"
        },
        {
            "signal_id": 275,
            "name": "6533_C_efd"
        },
        {
            "signal_id": 276,
            "name": "6533_G_speed"
        },
        {
            "signal_id": 277,
            "name": "6533_G_pmech"
        },
        {
            "signal_id": 278,
            "name": "6533_G_efd"
        },
        {
            "signal_id": 279,
            "name": "6533_H_speed"
        },
        {
            "signal_id": 280,
            "name": "6533_H_pmech"
        },
        {
            "signal_id": 281,
            "name": "6533_H_efd"
        },
        {
            "signal_id": 282,
            "name": "7031_C_speed"
        },
        {
            "signal_id": 283,
            "name": "7031_C_pmech"
        },
        {
            "signal_id": 284,
            "name": "7031_C_efd"
        },
        {
            "signal_id": 285,
            "name": "7031_G_speed"
        },
        {
            "signal_id": 286,
            "name": "7031_G_pmech"
        },
        {
            "signal_id": 287,
            "name": "7031_G_efd"
        },
        {
            "signal_id": 288,
            "name": "7031_P_speed"
        },
        {
            "signal_id": 289,
            "name": "7031_P_pmech"
        },
        {
            "signal_id": 290,
            "name": "7031_P_efd"
        },
        {
            "signal_id": 291,
            "name": "7032_C_speed"
        },
        {
            "signal_id": 292,
            "name": "7032_C_pmech"
        },
        {
            "signal_id": 293,
            "name": "7032_C_efd"
        },
        {
            "signal_id": 294,
            "name": "7032_G_speed"
        },
        {
            "signal_id": 295,
            "name": "7032_G_pmech"
        },
        {
            "signal_id": 296,
            "name": "7032_G_efd"
        },
        {
            "signal_id": 297,
            "name": "7032_H_speed"
        },
        {
            "signal_id": 298,
            "name": "7032_H_pmech"
        },
        {
            "signal_id": 299,
            "name": "7032_H_efd"
        },
        {
            "signal_id": 300,
            "name": "8033_H_speed"
        },
        {
            "signal_id": 301,
            "name": "8033_H_pmech"
        },
        {
            "signal_id": 302,
            "name": "8033_H_efd"
        },
        {
            "signal_id": 303,
            "name": "8034_G_speed"
        },
        {
            "signal_id": 304,
            "name": "8034_G_pmech"
        },
        {
            "signal_id": 305,
            "name": "8034_G_efd"
        },
        {
            "signal_id": 306,
            "name": "8034_H_speed"
        },
        {
            "signal_id": 307,
            "name": "8034_H_pmech"
        },
        {
            "signal_id": 308,
            "name": "8034_H_efd"
        },
        {
            "signal_id": 309,
            "name": "1333_G_vs"
        },
        {
            "signal_id": 310,
            "name": "2030_G_vs"
        },
        {
            "signal_id": 311,
            "name": "2438_WG_vs"
        },
        {
            "signal_id": 312,
            "name": "2630_G_vs"
        },
        {
            "signal_id": 313,
            "name": "3931_NH_vs"
        },
        {
            "signal_id": 314,
            "name": "4131_H_vs"
        },
        {
            "signal_id": 315,
            "name": "6235_H_vs"
        },
        {
            "signal_id": 316,
            "name": "6533_C_vs"
        },
        {
            "signal_id": 317,
            "name": "7031_G_vs"
        },
        {
            "signal_id": 318,
            "name": "8034_G_vs"
        }
    ],
    "devices": [
        {
            "class": "Branch",
            "ports": {
                "bus1": 1001,
                "bus2": 1002
            },
            "id": "BR_1001_1002_1",
            "params": {
                "R": 1e-07,
                "X": 0.011,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1001,
                "bus2": 1002
            },
            "id": "BR_1001_1002_2",
            "params": {
                "R": 1e-07,
                "X": 0.011,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1001,
                "bus2": 1201
            },
            "id": "BR_1001_1201_1",
            "params": {
                "R": 0.00177,
                "X": 0.03169,
                "G": 0.0,
                "B": 3.34459996
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1001,
                "bus2": 1202
            },
            "id": "BR_1001_1202_9",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1003
            },
            "id": "BR_1002_1003_1",
            "params": {
                "R": 0.00028,
                "X": 0.0138,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1003
            },
            "id": "BR_1002_1003_2",
            "params": {
                "R": 0.00029,
                "X": 0.0139,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1004
            },
            "id": "BR_1002_1004_1",
            "params": {
                "R": 0.0005,
                "X": 0.0053,
                "G": 0.0,
                "B": 0.0882
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1032
            },
            "id": "BR_1002_1032_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1102
            },
            "id": "BR_1002_1102_1",
            "params": {
                "R": 0.00179,
                "X": 0.01988,
                "G": 0.0,
                "B": 2.57599998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1102
            },
            "id": "BR_1002_1102_2",
            "params": {
                "R": 0.00179,
                "X": 0.01988,
                "G": 0.0,
                "B": 2.57599998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 6506
            },
            "id": "BR_1002_6506_1",
            "params": {
                "R": 0.0048,
                "X": 0.0436,
                "G": 0.0,
                "B": 0.70779997
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1004,
                "bus2": 1034
            },
            "id": "BR_1004_1034_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1004,
                "bus2": 7001
            },
            "id": "BR_1004_7001_1",
            "params": {
                "R": 0.00811,
                "X": 0.13689999,
                "G": 0.0,
                "B": 2.43479991
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1004,
                "bus2": 7002
            },
            "id": "BR_1004_7002_1",
            "params": {
                "R": 0.00977,
                "X": 0.11,
                "G": 0.0,
                "B": 2.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1102
            },
            "id": "BR_1101_1102_1",
            "params": {
                "R": 1e-07,
                "X": 0.0146,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1102
            },
            "id": "BR_1101_1102_2",
            "params": {
                "R": 1e-07,
                "X": 0.0146,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1131
            },
            "id": "BR_1101_1131_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1401
            },
            "id": "BR_1101_1401_1",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1401
            },
            "id": "BR_1101_1401_2",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1201,
                "bus2": 1202
            },
            "id": "BR_1201_1202_1",
            "params": {
                "R": 0.00077,
                "X": 0.00536,
                "G": 0.0,
                "B": 1.39841998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1201,
                "bus2": 1402
            },
            "id": "BR_1201_1402_1",
            "params": {
                "R": 0.00179,
                "X": 0.02592,
                "G": 0.0,
                "B": 3.39219999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1201,
                "bus2": 2901
            },
            "id": "BR_1201_2901_1",
            "params": {
                "R": 0.00207,
                "X": 0.01369,
                "G": 0.0,
                "B": 3.95160007
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1202,
                "bus2": 1232
            },
            "id": "BR_1202_1232_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1202,
                "bus2": 1302
            },
            "id": "BR_1202_1302_1",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1202,
                "bus2": 1402
            },
            "id": "BR_1202_1402_1",
            "params": {
                "R": 0.00241,
                "X": 0.03489,
                "G": 0.0,
                "B": 4.86560011
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 1302
            },
            "id": "BR_1301_1302_1",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 1331
            },
            "id": "BR_1301_1331_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 1402
            },
            "id": "BR_1301_1402_1",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 1402
            },
            "id": "BR_1301_1402_2",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 2603
            },
            "id": "BR_1301_2603_1",
            "params": {
                "R": 0.00179,
                "X": 0.02524,
                "G": 0.0,
                "B": 0.53546
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 2901
            },
            "id": "BR_1301_2901_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1302,
                "bus2": 1303
            },
            "id": "BR_1302_1303_1",
            "params": {
                "R": 1e-07,
                "X": 0.0072,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1303,
                "bus2": 1333
            },
            "id": "BR_1303_1333_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1303,
                "bus2": 6507
            },
            "id": "BR_1303_6507_1",
            "params": {
                "R": 0.00811,
                "X": 0.13689999,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 1402
            },
            "id": "BR_1401_1402_1",
            "params": {
                "R": 0.0004,
                "X": 0.0096,
                "G": 0.0,
                "B": 0.90380001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 1402
            },
            "id": "BR_1401_1402_2",
            "params": {
                "R": 0.0004,
                "X": 0.0096,
                "G": 0.0,
                "B": 0.90380001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 1403
            },
            "id": "BR_1401_1403_1",
            "params": {
                "R": 0.00028,
                "X": 0.0138,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 1431
            },
            "id": "BR_1401_1431_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 2301
            },
            "id": "BR_1401_2301_1",
            "params": {
                "R": 0.00259,
                "X": 0.02967,
                "G": 0.0,
                "B": 2.15300012
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 2400
            },
            "id": "BR_1401_2400_1",
            "params": {
                "R": 0.00259,
                "X": 0.02967,
                "G": 0.0,
                "B": 2.15300012
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1403,
                "bus2": 2100
            },
            "id": "BR_1403_2100_1",
            "params": {
                "R": 0.00845,
                "X": 0.07034,
                "G": 0.0,
                "B": 0.15954
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2000,
                "bus2": 2030
            },
            "id": "BR_2000_2030_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2000,
                "bus2": 2202
            },
            "id": "BR_2000_2202_1",
            "params": {
                "R": 0.00138,
                "X": 0.05399,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2000,
                "bus2": 2302
            },
            "id": "BR_2000_2302_1",
            "params": {
                "R": 0.00138,
                "X": 0.05399,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2100,
                "bus2": 2130
            },
            "id": "BR_2100_2130_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2100,
                "bus2": 2302
            },
            "id": "BR_2100_2302_1",
            "params": {
                "R": 0.00845,
                "X": 0.07034,
                "G": 0.0,
                "B": 0.15954
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2100,
                "bus2": 2400
            },
            "id": "BR_2100_2400_1",
            "params": {
                "R": 0.00028,
                "X": 0.0138,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2201,
                "bus2": 2202
            },
            "id": "BR_2201_2202_1",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2201,
                "bus2": 2202
            },
            "id": "BR_2201_2202_2",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2201,
                "bus2": 2301
            },
            "id": "BR_2201_2301_1",
            "params": {
                "R": 0.00179,
                "X": 0.02524,
                "G": 0.0,
                "B": 2.15300012
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2202,
                "bus2": 2203
            },
            "id": "BR_2202_2203_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2202,
                "bus2": 2203
            },
            "id": "BR_2202_2203_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2202,
                "bus2": 2503
            },
            "id": "BR_2202_2503_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2203,
                "bus2": 2233
            },
            "id": "BR_2203_2233_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2203,
                "bus2": 2503
            },
            "id": "BR_2203_2503_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2203,
                "bus2": 2503
            },
            "id": "BR_2203_2503_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2301,
                "bus2": 2302
            },
            "id": "BR_2301_2302_1",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2301,
                "bus2": 2302
            },
            "id": "BR_2301_2302_2",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2302,
                "bus2": 2332
            },
            "id": "BR_2302_2332_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2400,
                "bus2": 2403
            },
            "id": "BR_2400_2403_1",
            "params": {
                "R": 0.00042,
                "X": 0.00905,
                "G": 0.0,
                "B": 0.66794002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2402
            },
            "id": "BR_2401_2402_1",
            "params": {
                "R": 0.00028,
                "X": 0.00753,
                "G": 0.0,
                "B": 0.51735997
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2402
            },
            "id": "BR_2401_2402_2",
            "params": {
                "R": 0.00035,
                "X": 0.0075,
                "G": 0.0,
                "B": 0.55360001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2404
            },
            "id": "BR_2401_2404_1",
            "params": {
                "R": 0.00044,
                "X": 0.01125,
                "G": 0.0,
                "B": 0.82920003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2404
            },
            "id": "BR_2401_2404_2",
            "params": {
                "R": 0.00044,
                "X": 0.01125,
                "G": 0.0,
                "B": 0.82920003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2431
            },
            "id": "BR_2401_2431_1",
            "params": {
                "R": 1e-07,
                "X": 0.0001,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2501
            },
            "id": "BR_2401_2501_1",
            "params": {
                "R": 0.0006,
                "X": 0.0128,
                "G": 0.0,
                "B": 0.94620001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2603
            },
            "id": "BR_2401_2603_1",
            "params": {
                "R": 0.0002,
                "X": 0.0041,
                "G": 0.0,
                "B": 0.29620001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2901
            },
            "id": "BR_2401_2901_1",
            "params": {
                "R": 0.00193,
                "X": 0.02779,
                "G": 0.0,
                "B": 4.6711998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2902
            },
            "id": "BR_2401_2902_1",
            "params": {
                "R": 0.0019,
                "X": 0.031,
                "G": 0.0,
                "B": 4.14020014
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2402,
                "bus2": 2409
            },
            "id": "BR_2402_2409_1",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2402,
                "bus2": 2501
            },
            "id": "BR_2402_2501_1",
            "params": {
                "R": 0.00021,
                "X": 0.00457,
                "G": 0.0,
                "B": 0.32336
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2403,
                "bus2": 2501
            },
            "id": "BR_2403_2501_1",
            "params": {
                "R": 0.0004,
                "X": 0.0093,
                "G": 0.0,
                "B": 0.68559998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 2411
            },
            "id": "BR_2404_2411_1",
            "params": {
                "R": 1e-07,
                "X": 0.01149,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 2411
            },
            "id": "BR_2404_2411_2",
            "params": {
                "R": 1e-07,
                "X": 0.01149,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 2411
            },
            "id": "BR_2404_2411_3",
            "params": {
                "R": 1e-07,
                "X": 0.01149,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 3893
            },
            "id": "BR_2404_3893_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 3895
            },
            "id": "BR_2404_3895_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 3897
            },
            "id": "BR_2404_3897_1",
            "params": {
                "R": 1e-07,
                "X": -0.0084,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2405,
                "bus2": 2406
            },
            "id": "BR_2405_2406_1",
            "params": {
                "R": 0.0014,
                "X": 0.0264,
                "G": 0.0,
                "B": 0.102
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2405,
                "bus2": 2410
            },
            "id": "BR_2405_2410_1",
            "params": {
                "R": 0.00065,
                "X": 0.01187,
                "G": 0.0,
                "B": 0.04672
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2405,
                "bus2": 2410
            },
            "id": "BR_2405_2410_2",
            "params": {
                "R": 0.00065,
                "X": 0.01187,
                "G": 0.0,
                "B": 0.04672
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2405,
                "bus2": 2619
            },
            "id": "BR_2405_2619_1",
            "params": {
                "R": 1e-07,
                "X": 0.00115,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2406,
                "bus2": 2408
            },
            "id": "BR_2406_2408_1",
            "params": {
                "R": 0.0019,
                "X": 0.0258,
                "G": 0.0,
                "B": 0.0984
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2406,
                "bus2": 2410
            },
            "id": "BR_2406_2410_1",
            "params": {
                "R": 0.00845,
                "X": 0.07034,
                "G": 0.0,
                "B": 0.15954
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2407,
                "bus2": 2408
            },
            "id": "BR_2407_2408_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2409
            },
            "id": "BR_2408_2409_1",
            "params": {
                "R": 0.00138,
                "X": 0.05399,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2409
            },
            "id": "BR_2408_2409_2",
            "params": {
                "R": 0.00138,
                "X": 0.05399,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2411
            },
            "id": "BR_2408_2411_1",
            "params": {
                "R": 0.0032,
                "X": 0.0395,
                "G": 0.0,
                "B": 0.14399999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2438
            },
            "id": "BR_2408_2438_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2502
            },
            "id": "BR_2408_2502_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2409,
                "bus2": 2439
            },
            "id": "BR_2409_2439_1",
            "params": {
                "R": 1e-07,
                "X": 0.0001,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2409,
                "bus2": 2502
            },
            "id": "BR_2409_2502_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2409,
                "bus2": 2503
            },
            "id": "BR_2409_2503_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2410,
                "bus2": 2411
            },
            "id": "BR_2410_2411_1",
            "params": {
                "R": 0.00285,
                "X": 0.03649,
                "G": 0.0,
                "B": 0.12656
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2410,
                "bus2": 2411
            },
            "id": "BR_2410_2411_2",
            "params": {
                "R": 0.00138,
                "X": 0.03399,
                "G": 0.0,
                "B": 0.11252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2411,
                "bus2": 2434
            },
            "id": "BR_2411_2434_1",
            "params": {
                "R": 1e-07,
                "X": 0.0001,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2501,
                "bus2": 2502
            },
            "id": "BR_2501_2502_1",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2501,
                "bus2": 2502
            },
            "id": "BR_2501_2502_2",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2501,
                "bus2": 2502
            },
            "id": "BR_2501_2502_3",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2502,
                "bus2": 2503
            },
            "id": "BR_2502_2503_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2502,
                "bus2": 2503
            },
            "id": "BR_2502_2503_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2503,
                "bus2": 2533
            },
            "id": "BR_2503_2533_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2600,
                "bus2": 2601
            },
            "id": "BR_2600_2601_1",
            "params": {
                "R": 0.00074,
                "X": 0.01861,
                "G": 0.0,
                "B": 1.40263999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2600,
                "bus2": 2602
            },
            "id": "BR_2600_2602_1",
            "params": {
                "R": 0.00082,
                "X": 0.01668,
                "G": 0.0,
                "B": 1.18801999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2600,
                "bus2": 2603
            },
            "id": "BR_2600_2603_1",
            "params": {
                "R": 1e-07,
                "X": 0.00159,
                "G": 0.0,
                "B": 0.12002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2600,
                "bus2": 2603
            },
            "id": "BR_2600_2603_2",
            "params": {
                "R": 1e-07,
                "X": 0.00159,
                "G": 0.0,
                "B": 0.12002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2601,
                "bus2": 2603
            },
            "id": "BR_2601_2603_1",
            "params": {
                "R": 0.00083,
                "X": 0.01884,
                "G": 0.0,
                "B": 1.66667998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2601,
                "bus2": 2612
            },
            "id": "BR_2601_2612_1",
            "params": {
                "R": 0.00026,
                "X": 0.01386,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2602,
                "bus2": 2615
            },
            "id": "BR_2602_2615_1",
            "params": {
                "R": 0.00013,
                "X": 0.01386,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2602,
                "bus2": 2615
            },
            "id": "BR_2602_2615_2",
            "params": {
                "R": 0.00013,
                "X": 0.01386,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2603,
                "bus2": 2607
            },
            "id": "BR_2603_2607_1",
            "params": {
                "R": 0.0002,
                "X": 0.02338,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2603,
                "bus2": 2901
            },
            "id": "BR_2603_2901_1",
            "params": {
                "R": 0.00179,
                "X": 0.02524,
                "G": 0.0,
                "B": 0.53546
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2604,
                "bus2": 2634
            },
            "id": "BR_2604_2634_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2604,
                "bus2": 6404
            },
            "id": "BR_2604_6404_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2604,
                "bus2": 6504
            },
            "id": "BR_2604_6504_1",
            "params": {
                "R": 0.0018,
                "X": 0.0245,
                "G": 0.0,
                "B": 0.43920001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2604,
                "bus2": 6504
            },
            "id": "BR_2604_6504_2",
            "params": {
                "R": 0.0018,
                "X": 0.0245,
                "G": 0.0,
                "B": 0.43920001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2605,
                "bus2": 2607
            },
            "id": "BR_2605_2607_1",
            "params": {
                "R": 0.0107,
                "X": 0.07905,
                "G": 0.0,
                "B": 0.36669999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2605,
                "bus2": 2621
            },
            "id": "BR_2605_2621_1",
            "params": {
                "R": 0.00059,
                "X": 0.01491,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2606,
                "bus2": 2607
            },
            "id": "BR_2606_2607_1",
            "params": {
                "R": 0.0107,
                "X": 0.07905,
                "G": 0.0,
                "B": 0.36669999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2606,
                "bus2": 2621
            },
            "id": "BR_2606_2621_1",
            "params": {
                "R": 0.00059,
                "X": 0.01491,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2611
            },
            "id": "BR_2608_2611_1",
            "params": {
                "R": 0.00221,
                "X": 0.03346,
                "G": 0.0,
                "B": 0.07338
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2612
            },
            "id": "BR_2608_2612_1",
            "params": {
                "R": 0.0029,
                "X": 0.038,
                "G": 0.0,
                "B": 0.0824
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2618
            },
            "id": "BR_2608_2618_1",
            "params": {
                "R": 0.00309,
                "X": 0.04677,
                "G": 0.0,
                "B": 0.1008
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2619
            },
            "id": "BR_2608_2619_1",
            "params": {
                "R": 0.00226,
                "X": 0.03422,
                "G": 0.0,
                "B": 0.07506
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2638
            },
            "id": "BR_2608_2638_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2609,
                "bus2": 2615
            },
            "id": "BR_2609_2615_1",
            "params": {
                "R": 0.00047,
                "X": 0.00723,
                "G": 0.0,
                "B": 0.01624
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2609,
                "bus2": 2617
            },
            "id": "BR_2609_2617_1",
            "params": {
                "R": 0.00035,
                "X": 0.00536,
                "G": 0.0,
                "B": 0.01204
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2613
            },
            "id": "BR_2610_2613_1",
            "params": {
                "R": 0.0022,
                "X": 0.03422,
                "G": 0.0,
                "B": 0.07716
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2613
            },
            "id": "BR_2610_2613_2",
            "params": {
                "R": 0.00238,
                "X": 0.03669,
                "G": 0.0,
                "B": 0.08284
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2616
            },
            "id": "BR_2610_2616_1",
            "params": {
                "R": 0.00201,
                "X": 0.03074,
                "G": 0.0,
                "B": 0.06886
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2617
            },
            "id": "BR_2610_2617_1",
            "params": {
                "R": 0.00281,
                "X": 0.04296,
                "G": 0.0,
                "B": 0.09648
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2630
            },
            "id": "BR_2610_2630_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2611,
                "bus2": 2612
            },
            "id": "BR_2611_2612_1",
            "params": {
                "R": 0.00029,
                "X": 0.00434,
                "G": 0.0,
                "B": 0.0095
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2611,
                "bus2": 2631
            },
            "id": "BR_2611_2631_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2615
            },
            "id": "BR_2612_2615_1",
            "params": {
                "R": 0.00229,
                "X": 0.01583,
                "G": 0.0,
                "B": 0.0306
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2615
            },
            "id": "BR_2612_2615_2",
            "params": {
                "R": 0.00229,
                "X": 0.01583,
                "G": 0.0,
                "B": 0.0306
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "id": "BR_2612_2618_1",
            "params": {
                "R": 0.00141,
                "X": 0.00967,
                "G": 0.0,
                "B": 0.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "id": "BR_2612_2618_2",
            "params": {
                "R": 0.00141,
                "X": 0.00967,
                "G": 0.0,
                "B": 0.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "id": "BR_2612_2618_3",
            "params": {
                "R": 0.00161,
                "X": 0.00971,
                "G": 0.0,
                "B": 0.01928
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "id": "BR_2612_2618_4",
            "params": {
                "R": 0.00161,
                "X": 0.00971,
                "G": 0.0,
                "B": 0.01928
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2619
            },
            "id": "BR_2612_2619_1",
            "params": {
                "R": 0.00027,
                "X": 0.00393,
                "G": 0.0,
                "B": 0.00918
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2619
            },
            "id": "BR_2612_2619_2",
            "params": {
                "R": 0.00027,
                "X": 0.00393,
                "G": 0.0,
                "B": 0.00918
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2619
            },
            "id": "BR_2612_2619_3",
            "params": {
                "R": 0.00027,
                "X": 0.00393,
                "G": 0.0,
                "B": 0.00918
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2620
            },
            "id": "BR_2612_2620_1",
            "params": {
                "R": 0.00138,
                "X": 0.01116,
                "G": 0.0,
                "B": 0.0247
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2620
            },
            "id": "BR_2612_2620_2",
            "params": {
                "R": 0.00138,
                "X": 0.01116,
                "G": 0.0,
                "B": 0.0247
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2637
            },
            "id": "BR_2612_2637_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2613,
                "bus2": 2616
            },
            "id": "BR_2613_2616_1",
            "params": {
                "R": 0.00037,
                "X": 0.00366,
                "G": 0.0,
                "B": 0.0083
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2613,
                "bus2": 2617
            },
            "id": "BR_2613_2617_1",
            "params": {
                "R": 0.00055,
                "X": 0.00586,
                "G": 0.0,
                "B": 0.01246
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2614,
                "bus2": 2616
            },
            "id": "BR_2614_2616_1",
            "params": {
                "R": 0.00073,
                "X": 0.01025,
                "G": 0.0,
                "B": 0.02558
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2614,
                "bus2": 2616
            },
            "id": "BR_2614_2616_2",
            "params": {
                "R": 0.00073,
                "X": 0.01025,
                "G": 0.0,
                "B": 0.02558
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2614,
                "bus2": 2621
            },
            "id": "BR_2614_2621_1",
            "params": {
                "R": 0.0003,
                "X": 0.0133,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2614,
                "bus2": 2621
            },
            "id": "BR_2614_2621_2",
            "params": {
                "R": 0.0003,
                "X": 0.0134,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2615,
                "bus2": 2617
            },
            "id": "BR_2615_2617_1",
            "params": {
                "R": 0.00119,
                "X": 0.01244,
                "G": 0.0,
                "B": 0.02798
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2615,
                "bus2": 2617
            },
            "id": "BR_2615_2617_2",
            "params": {
                "R": 0.00119,
                "X": 0.01244,
                "G": 0.0,
                "B": 0.02798
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2615,
                "bus2": 2620
            },
            "id": "BR_2615_2620_1",
            "params": {
                "R": 0.00128,
                "X": 0.00979,
                "G": 0.0,
                "B": 0.0212
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2616,
                "bus2": 2617
            },
            "id": "BR_2616_2617_1",
            "params": {
                "R": 0.0011,
                "X": 0.01189,
                "G": 0.0,
                "B": 0.02514
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2901,
                "bus2": 2902
            },
            "id": "BR_2901_2902_1",
            "params": {
                "R": 0.00056,
                "X": 0.01415,
                "G": 0.0,
                "B": 1.04289997
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3101,
                "bus2": 3102
            },
            "id": "BR_3101_3102_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3101,
                "bus2": 3102
            },
            "id": "BR_3101_3102_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "id": "BR_3102_3103_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "id": "BR_3102_3103_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "id": "BR_3102_3103_3",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3104
            },
            "id": "BR_3102_3104_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3302
            },
            "id": "BR_3102_3302_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3133
            },
            "id": "BR_3103_3133_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3204
            },
            "id": "BR_3103_3204_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3204
            },
            "id": "BR_3103_3204_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3305
            },
            "id": "BR_3103_3305_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3305
            },
            "id": "BR_3103_3305_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3104,
                "bus2": 3105
            },
            "id": "BR_3104_3105_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3105,
                "bus2": 3135
            },
            "id": "BR_3105_3135_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3202
            },
            "id": "BR_3201_3202_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3202
            },
            "id": "BR_3201_3202_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3203
            },
            "id": "BR_3201_3203_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3203
            },
            "id": "BR_3201_3203_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3923
            },
            "id": "BR_3201_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3923
            },
            "id": "BR_3201_3923_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3924
            },
            "id": "BR_3201_3924_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3924
            },
            "id": "BR_3201_3924_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3203
            },
            "id": "BR_3202_3203_9",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3204
            },
            "id": "BR_3202_3204_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3205
            },
            "id": "BR_3202_3205_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3924
            },
            "id": "BR_3202_3924_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3924
            },
            "id": "BR_3202_3924_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3204
            },
            "id": "BR_3203_3204_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3303
            },
            "id": "BR_3203_3303_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3303
            },
            "id": "BR_3203_3303_9",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3305
            },
            "id": "BR_3203_3305_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3923
            },
            "id": "BR_3203_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3923
            },
            "id": "BR_3203_3923_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3205
            },
            "id": "BR_3204_3205_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3205
            },
            "id": "BR_3204_3205_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3234
            },
            "id": "BR_3204_3234_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3923
            },
            "id": "BR_3204_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3923
            },
            "id": "BR_3204_3923_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3205,
                "bus2": 3914
            },
            "id": "BR_3205_3914_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3205,
                "bus2": 3915
            },
            "id": "BR_3205_3915_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "id": "BR_3301_3303_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "id": "BR_3301_3303_2",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "id": "BR_3301_3303_3",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3902
            },
            "id": "BR_3301_3902_1",
            "params": {
                "R": 0.00053,
                "X": 0.01297,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3903
            },
            "id": "BR_3301_3903_1",
            "params": {
                "R": 0.0005,
                "X": 0.00881,
                "G": 0.0,
                "B": 0.59877998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3302,
                "bus2": 3304
            },
            "id": "BR_3302_3304_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3302,
                "bus2": 3304
            },
            "id": "BR_3302_3304_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "id": "BR_3303_3304_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "id": "BR_3303_3304_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "id": "BR_3303_3304_3",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3333
            },
            "id": "BR_3303_3333_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3918
            },
            "id": "BR_3303_3918_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3918
            },
            "id": "BR_3303_3918_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3305,
                "bus2": 3923
            },
            "id": "BR_3305_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3402
            },
            "id": "BR_3401_3402_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3402
            },
            "id": "BR_3401_3402_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3404
            },
            "id": "BR_3401_3404_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3405
            },
            "id": "BR_3401_3405_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3405
            },
            "id": "BR_3401_3405_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3804
            },
            "id": "BR_3401_3804_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3402,
                "bus2": 3432
            },
            "id": "BR_3402_3432_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3403,
                "bus2": 3404
            },
            "id": "BR_3403_3404_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3403,
                "bus2": 3433
            },
            "id": "BR_3403_3433_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3403,
                "bus2": 3804
            },
            "id": "BR_3403_3804_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3404,
                "bus2": 3804
            },
            "id": "BR_3404_3804_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3404,
                "bus2": 3917
            },
            "id": "BR_3404_3917_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3404,
                "bus2": 3918
            },
            "id": "BR_3404_3918_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3405,
                "bus2": 3907
            },
            "id": "BR_3405_3907_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3405,
                "bus2": 3907
            },
            "id": "BR_3405_3907_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3501,
                "bus2": 3531
            },
            "id": "BR_3501_3531_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3501,
                "bus2": 3914
            },
            "id": "BR_3501_3914_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3501,
                "bus2": 3915
            },
            "id": "BR_3501_3915_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3601,
                "bus2": 3631
            },
            "id": "BR_3601_3631_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3601,
                "bus2": 3925
            },
            "id": "BR_3601_3925_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 3731
            },
            "id": "BR_3701_3731_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 3926
            },
            "id": "BR_3701_3926_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 3926
            },
            "id": "BR_3701_3926_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 6402
            },
            "id": "BR_3701_6402_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 6402
            },
            "id": "BR_3701_6402_2",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3802
            },
            "id": "BR_3801_3802_1",
            "params": {
                "R": 0.00079,
                "X": 0.01937,
                "G": 0.0,
                "B": 1.32850003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3803
            },
            "id": "BR_3801_3803_1",
            "params": {
                "R": 0.00087,
                "X": 0.02087,
                "G": 0.0,
                "B": 1.45710003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3803
            },
            "id": "BR_3801_3803_2",
            "params": {
                "R": 0.00087,
                "X": 0.02087,
                "G": 0.0,
                "B": 1.45710003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3831
            },
            "id": "BR_3801_3831_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3802,
                "bus2": 3804
            },
            "id": "BR_3802_3804_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3802,
                "bus2": 3891
            },
            "id": "BR_3802_3891_1",
            "params": {
                "R": 0.00072,
                "X": 0.016,
                "G": 0.0,
                "B": 1.08790004
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3802,
                "bus2": 3901
            },
            "id": "BR_3802_3901_1",
            "params": {
                "R": 0.00083,
                "X": 0.01985,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3805
            },
            "id": "BR_3803_3805_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3805
            },
            "id": "BR_3803_3805_2",
            "params": {
                "R": 0.0002,
                "X": 0.0119,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3891
            },
            "id": "BR_3803_3891_1",
            "params": {
                "R": 2e-05,
                "X": -0.00998,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3892
            },
            "id": "BR_3803_3892_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3894
            },
            "id": "BR_3803_3894_1",
            "params": {
                "R": 1e-07,
                "X": -0.00944,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3896
            },
            "id": "BR_3803_3896_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3901
            },
            "id": "BR_3803_3901_1",
            "params": {
                "R": 0.00153,
                "X": 0.0147,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3804,
                "bus2": 3806
            },
            "id": "BR_3804_3806_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3805,
                "bus2": 3806
            },
            "id": "BR_3805_3806_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3805,
                "bus2": 3835
            },
            "id": "BR_3805_3835_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3806,
                "bus2": 3836
            },
            "id": "BR_3806_3836_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3892,
                "bus2": 3893
            },
            "id": "BR_3892_3893_1",
            "params": {
                "R": 0.00123,
                "X": 0.02659,
                "G": 0.0,
                "B": 1.98702002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3894,
                "bus2": 3895
            },
            "id": "BR_3894_3895_1",
            "params": {
                "R": 0.00123,
                "X": 0.02662,
                "G": 0.0,
                "B": 1.98880005
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3896,
                "bus2": 3897
            },
            "id": "BR_3896_3897_1",
            "params": {
                "R": 0.00112,
                "X": 0.02517,
                "G": 0.0,
                "B": 1.83586001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 3902
            },
            "id": "BR_3901_3902_1",
            "params": {
                "R": 0.00053,
                "X": 0.01297,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 3903
            },
            "id": "BR_3901_3903_1",
            "params": {
                "R": 0.00093,
                "X": 0.03644,
                "G": 0.0,
                "B": 1.38950002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 3917
            },
            "id": "BR_3901_3917_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 8002
            },
            "id": "BR_3901_8002_1",
            "params": {
                "R": 0.00068,
                "X": 0.01585,
                "G": 0.0,
                "B": 1.15126002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3902,
                "bus2": 3918
            },
            "id": "BR_3902_3918_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3902,
                "bus2": 3932
            },
            "id": "BR_3902_3932_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 3904
            },
            "id": "BR_3903_3904_1",
            "params": {
                "R": 1e-05,
                "X": 0.00359,
                "G": 0.0,
                "B": 0.97812003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 3905
            },
            "id": "BR_3903_3905_9",
            "params": {
                "R": 0.00098,
                "X": 0.01035,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 3923
            },
            "id": "BR_3903_3923_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 8002
            },
            "id": "BR_3903_8002_1",
            "params": {
                "R": 0.00165,
                "X": 0.05719,
                "G": 0.0,
                "B": 2.47740006
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3904,
                "bus2": 3905
            },
            "id": "BR_3904_3905_9",
            "params": {
                "R": 0.0016,
                "X": 0.01229,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3904,
                "bus2": 3924
            },
            "id": "BR_3904_3924_1",
            "params": {
                "R": 0.0002,
                "X": 0.0125,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3905,
                "bus2": 3906
            },
            "id": "BR_3905_3906_9",
            "params": {
                "R": 0.00072,
                "X": 0.00346,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3905,
                "bus2": 3922
            },
            "id": "BR_3905_3922_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3906,
                "bus2": 3921
            },
            "id": "BR_3906_3921_1",
            "params": {
                "R": 0.0001,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3906,
                "bus2": 4001
            },
            "id": "BR_3906_4001_1",
            "params": {
                "R": 0.00053,
                "X": 0.00456,
                "G": 0.0,
                "B": 0.76349998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3906,
                "bus2": 4001
            },
            "id": "BR_3906_4001_2",
            "params": {
                "R": 0.00053,
                "X": 0.00456,
                "G": 0.0,
                "B": 0.76349998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3907,
                "bus2": 3908
            },
            "id": "BR_3907_3908_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3907,
                "bus2": 3923
            },
            "id": "BR_3907_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3907,
                "bus2": 8004
            },
            "id": "BR_3907_8004_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3908,
                "bus2": 3920
            },
            "id": "BR_3908_3920_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3909,
                "bus2": 3919
            },
            "id": "BR_3909_3919_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3909,
                "bus2": 3920
            },
            "id": "BR_3909_3920_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3910,
                "bus2": 3911
            },
            "id": "BR_3910_3911_1",
            "params": {
                "R": 0.02482,
                "X": 0.16937999,
                "G": 0.0,
                "B": 0.20231999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3910,
                "bus2": 3924
            },
            "id": "BR_3910_3924_1",
            "params": {
                "R": 0.0148,
                "X": 0.10101,
                "G": 0.0,
                "B": 0.12066
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3912
            },
            "id": "BR_3911_3912_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3916
            },
            "id": "BR_3911_3916_1",
            "params": {
                "R": 0.01668,
                "X": 0.11381,
                "G": 0.0,
                "B": 0.13608
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "id": "BR_3911_3921_1",
            "params": {
                "R": 0.01113,
                "X": 0.06678,
                "G": 0.0,
                "B": 0.07286
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "id": "BR_3911_3921_2",
            "params": {
                "R": 0.0105,
                "X": 0.0654,
                "G": 0.0,
                "B": 0.0686
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "id": "BR_3911_3921_3",
            "params": {
                "R": 0.01105,
                "X": 0.06642,
                "G": 0.0,
                "B": 0.0716
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3924
            },
            "id": "BR_3911_3924_1",
            "params": {
                "R": 0.03903,
                "X": 0.27403,
                "G": 0.0,
                "B": 0.31072
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3925
            },
            "id": "BR_3911_3925_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 8003
            },
            "id": "BR_3911_8003_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 8003
            },
            "id": "BR_3911_8003_2",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3912,
                "bus2": 3924
            },
            "id": "BR_3912_3924_1",
            "params": {
                "R": 0.03058,
                "X": 0.20460001,
                "G": 0.0,
                "B": 0.24472
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 3920
            },
            "id": "BR_3913_3920_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 3920
            },
            "id": "BR_3913_3920_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 3923
            },
            "id": "BR_3913_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 8004
            },
            "id": "BR_3913_8004_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3915,
                "bus2": 3924
            },
            "id": "BR_3915_3924_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3916,
                "bus2": 3924
            },
            "id": "BR_3916_3924_1",
            "params": {
                "R": 0.02235,
                "X": 0.16106001,
                "G": 0.0,
                "B": 0.18342
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3919,
                "bus2": 3922
            },
            "id": "BR_3919_3922_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3920,
                "bus2": 3922
            },
            "id": "BR_3920_3922_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3920,
                "bus2": 3926
            },
            "id": "BR_3920_3926_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3920,
                "bus2": 3926
            },
            "id": "BR_3920_3926_2",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3921,
                "bus2": 3931
            },
            "id": "BR_3921_3931_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3923,
                "bus2": 3933
            },
            "id": "BR_3923_3933_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3923,
                "bus2": 8005
            },
            "id": "BR_3923_8005_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3923,
                "bus2": 8005
            },
            "id": "BR_3923_8005_2",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4008
            },
            "id": "BR_4001_4008_1",
            "params": {
                "R": 1e-07,
                "X": 0.0072,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4031
            },
            "id": "BR_4001_4031_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4090
            },
            "id": "BR_4001_4090_1",
            "params": {
                "R": 0.00072,
                "X": 0.01382,
                "G": 0.0,
                "B": 1.27572
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4094
            },
            "id": "BR_4001_4094_1",
            "params": {
                "R": 0.00078,
                "X": 0.01502,
                "G": 0.0,
                "B": 1.13810003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4097
            },
            "id": "BR_4001_4097_1",
            "params": {
                "R": 0.00074,
                "X": 0.01413,
                "G": 0.0,
                "B": 1.06633997
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4204
            },
            "id": "BR_4001_4204_1",
            "params": {
                "R": 0.00078,
                "X": 0.00239,
                "G": 0.0,
                "B": 1.13810003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 8001
            },
            "id": "BR_4001_8001_1",
            "params": {
                "R": 0.00106,
                "X": 0.01293,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4002,
                "bus2": 4003
            },
            "id": "BR_4002_4003_1",
            "params": {
                "R": 0.00122,
                "X": 0.02373,
                "G": 0.0,
                "B": 2.20709991
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4002,
                "bus2": 4090
            },
            "id": "BR_4002_4090_1",
            "params": {
                "R": 0.00012,
                "X": 0.00238,
                "G": 0.0,
                "B": 0.21926001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4002,
                "bus2": 4091
            },
            "id": "BR_4002_4091_1",
            "params": {
                "R": 0.0006,
                "X": 0.01036,
                "G": 0.0,
                "B": 1.01455998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4003,
                "bus2": 6101
            },
            "id": "BR_4003_6101_1",
            "params": {
                "R": 0.00264,
                "X": 0.02689,
                "G": 0.0,
                "B": 5.2906599
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "id": "BR_4004_4005_1",
            "params": {
                "R": 0.00063,
                "X": 0.01412,
                "G": 0.0,
                "B": 1.09756005
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "id": "BR_4004_4005_2",
            "params": {
                "R": 0.00109,
                "X": 0.02408,
                "G": 0.0,
                "B": 1.55542004
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "id": "BR_4004_4005_3",
            "params": {
                "R": 0.00108,
                "X": 0.02409,
                "G": 0.0,
                "B": 1.55348003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4091
            },
            "id": "BR_4004_4091_1",
            "params": {
                "R": 0.00041,
                "X": 0.00737,
                "G": 0.0,
                "B": 0.72693998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4092
            },
            "id": "BR_4004_4092_1",
            "params": {
                "R": 0.00066,
                "X": 0.01266,
                "G": 0.0,
                "B": 0.95976001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4095
            },
            "id": "BR_4004_4095_1",
            "params": {
                "R": 0.00066,
                "X": 0.01266,
                "G": 0.0,
                "B": 0.95976001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4006
            },
            "id": "BR_4005_4006_1",
            "params": {
                "R": 0.00023,
                "X": 0.00451,
                "G": 0.0,
                "B": 0.33320001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4006
            },
            "id": "BR_4005_4006_2",
            "params": {
                "R": 0.0002,
                "X": 0.00446,
                "G": 0.0,
                "B": 0.30500001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4035
            },
            "id": "BR_4005_4035_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4102
            },
            "id": "BR_4005_4102_1",
            "params": {
                "R": 0.0012,
                "X": 0.02316,
                "G": 0.0,
                "B": 1.71519995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4102
            },
            "id": "BR_4005_4102_2",
            "params": {
                "R": 0.0003,
                "X": 0.02,
                "G": 0.0,
                "B": 3.5999999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4202
            },
            "id": "BR_4005_4202_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 6202
            },
            "id": "BR_4005_6202_1",
            "params": {
                "R": 0.00196,
                "X": 0.03304,
                "G": 0.0,
                "B": 1.88
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4007
            },
            "id": "BR_4006_4007_1",
            "params": {
                "R": 1e-05,
                "X": 0.0003,
                "G": 0.0,
                "B": 0.01434
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4007
            },
            "id": "BR_4006_4007_2",
            "params": {
                "R": 1e-05,
                "X": 0.0003,
                "G": 0.0,
                "B": 0.01844
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4009
            },
            "id": "BR_4006_4009_1",
            "params": {
                "R": 0.0002,
                "X": 0.01181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4009
            },
            "id": "BR_4006_4009_2",
            "params": {
                "R": 9e-05,
                "X": 0.00735,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4202
            },
            "id": "BR_4006_4202_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4007,
                "bus2": 4010
            },
            "id": "BR_4007_4010_1",
            "params": {
                "R": 1e-07,
                "X": 0.00221,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4008,
                "bus2": 6401
            },
            "id": "BR_4008_6401_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4010
            },
            "id": "BR_4009_4010_1",
            "params": {
                "R": 6e-05,
                "X": 0.00131,
                "G": 0.0,
                "B": 0.00378
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4010
            },
            "id": "BR_4009_4010_2",
            "params": {
                "R": 6e-05,
                "X": 0.00116,
                "G": 0.0,
                "B": 0.00332
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4039
            },
            "id": "BR_4009_4039_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4104
            },
            "id": "BR_4009_4104_1",
            "params": {
                "R": 0.002,
                "X": 0.02,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4092,
                "bus2": 4093
            },
            "id": "BR_4092_4093_1",
            "params": {
                "R": 1e-07,
                "X": 0.00165,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4093,
                "bus2": 4094
            },
            "id": "BR_4093_4094_1",
            "params": {
                "R": 1e-07,
                "X": -0.01263,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4095,
                "bus2": 4096
            },
            "id": "BR_4095_4096_1",
            "params": {
                "R": 1e-07,
                "X": 0.00165,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4096,
                "bus2": 4097
            },
            "id": "BR_4096_4097_1",
            "params": {
                "R": 1e-07,
                "X": -0.01263,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4102
            },
            "id": "BR_4101_4102_1",
            "params": {
                "R": 0.00113,
                "X": 0.02069,
                "G": 0.0,
                "B": 1.85526001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4102
            },
            "id": "BR_4101_4102_2",
            "params": {
                "R": 0.00113,
                "X": 0.02069,
                "G": 0.0,
                "B": 1.85526001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4103
            },
            "id": "BR_4101_4103_1",
            "params": {
                "R": 0.0007,
                "X": 0.074,
                "G": 0.0,
                "B": 4.86999989
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4103
            },
            "id": "BR_4101_4103_2",
            "params": {
                "R": 0.002,
                "X": 0.02,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4131
            },
            "id": "BR_4101_4131_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4201
            },
            "id": "BR_4101_4201_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4201
            },
            "id": "BR_4101_4201_2",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4132
            },
            "id": "BR_4102_4132_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4201
            },
            "id": "BR_4102_4201_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4201
            },
            "id": "BR_4102_4201_2",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4202
            },
            "id": "BR_4102_4202_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4202
            },
            "id": "BR_4102_4202_2",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 6202
            },
            "id": "BR_4102_6202_1",
            "params": {
                "R": 0.00142,
                "X": 0.02258,
                "G": 0.0,
                "B": 1.88
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4103,
                "bus2": 4104
            },
            "id": "BR_4103_4104_1",
            "params": {
                "R": 1e-07,
                "X": 0.01,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4103,
                "bus2": 6202
            },
            "id": "BR_4103_6202_1",
            "params": {
                "R": 0.0007,
                "X": 0.074,
                "G": 0.0,
                "B": 4.86999989
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4104,
                "bus2": 5004
            },
            "id": "BR_4104_5004_1",
            "params": {
                "R": 0.002,
                "X": 0.08,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4201,
                "bus2": 4202
            },
            "id": "BR_4201_4202_1",
            "params": {
                "R": 0.00109,
                "X": 0.02408,
                "G": 0.0,
                "B": 1.55542004
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4201,
                "bus2": 4231
            },
            "id": "BR_4201_4231_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4201,
                "bus2": 5001
            },
            "id": "BR_4201_5001_1",
            "params": {
                "R": 0.00083,
                "X": 0.02,
                "G": 0.0,
                "B": 3.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4202,
                "bus2": 4203
            },
            "id": "BR_4202_4203_1",
            "params": {
                "R": 0.00066,
                "X": 0.00165,
                "G": 0.0,
                "B": 0.95976001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4202,
                "bus2": 4232
            },
            "id": "BR_4202_4232_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4203,
                "bus2": 4204
            },
            "id": "BR_4203_4204_1",
            "params": {
                "R": 0.00074,
                "X": 0.01266,
                "G": 0.0,
                "B": 1.08220005
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5001,
                "bus2": 5002
            },
            "id": "BR_5001_5002_1",
            "params": {
                "R": 0.0035,
                "X": 0.007,
                "G": 0.0,
                "B": 4.60599995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5001,
                "bus2": 5031
            },
            "id": "BR_5001_5031_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5002,
                "bus2": 5003
            },
            "id": "BR_5002_5003_1",
            "params": {
                "R": 1e-07,
                "X": 0.01,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5002,
                "bus2": 5032
            },
            "id": "BR_5002_5032_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5003,
                "bus2": 5004
            },
            "id": "BR_5003_5004_1",
            "params": {
                "R": 0.002,
                "X": 0.08,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6101,
                "bus2": 6102
            },
            "id": "BR_6101_6102_1",
            "params": {
                "R": 1e-07,
                "X": 0.0072,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6102,
                "bus2": 6103
            },
            "id": "BR_6102_6103_1",
            "params": {
                "R": 0.0012,
                "X": 0.002316,
                "G": 0.0,
                "B": 1.71519995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6102,
                "bus2": 6132
            },
            "id": "BR_6102_6132_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6102,
                "bus2": 6301
            },
            "id": "BR_6102_6301_1",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.30000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6102,
                "bus2": 6403
            },
            "id": "BR_6102_6403_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6104
            },
            "id": "BR_6103_6104_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6301
            },
            "id": "BR_6103_6301_1",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6301
            },
            "id": "BR_6103_6301_2",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6501
            },
            "id": "BR_6103_6501_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6501
            },
            "id": "BR_6103_6501_2",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6104,
                "bus2": 6204
            },
            "id": "BR_6104_6204_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6104,
                "bus2": 6305
            },
            "id": "BR_6104_6305_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6201,
                "bus2": 6202
            },
            "id": "BR_6201_6202_1",
            "params": {
                "R": 0.00179,
                "X": 0.01405,
                "G": 0.0,
                "B": 3.68000007
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6201,
                "bus2": 6203
            },
            "id": "BR_6201_6203_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6201,
                "bus2": 6231
            },
            "id": "BR_6201_6231_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6202,
                "bus2": 6204
            },
            "id": "BR_6202_6204_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6203,
                "bus2": 6205
            },
            "id": "BR_6203_6205_1",
            "params": {
                "R": 0.0007,
                "X": 0.074,
                "G": 0.0,
                "B": 0.48769999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6203,
                "bus2": 6303
            },
            "id": "BR_6203_6303_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6203,
                "bus2": 6303
            },
            "id": "BR_6203_6303_2",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6203,
                "bus2": 6304
            },
            "id": "BR_6203_6304_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6204,
                "bus2": 6205
            },
            "id": "BR_6204_6205_1",
            "params": {
                "R": 0.0007,
                "X": 0.025,
                "G": 0.0,
                "B": 0.48699999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6205,
                "bus2": 6235
            },
            "id": "BR_6205_6235_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6301,
                "bus2": 6303
            },
            "id": "BR_6301_6303_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6302,
                "bus2": 6304
            },
            "id": "BR_6302_6304_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6302,
                "bus2": 7001
            },
            "id": "BR_6302_7001_1",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6303,
                "bus2": 6304
            },
            "id": "BR_6303_6304_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6303,
                "bus2": 6305
            },
            "id": "BR_6303_6305_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6303,
                "bus2": 6305
            },
            "id": "BR_6303_6305_2",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6303,
                "bus2": 6333
            },
            "id": "BR_6303_6333_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6305,
                "bus2": 6335
            },
            "id": "BR_6305_6335_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6305,
                "bus2": 6510
            },
            "id": "BR_6305_6510_1",
            "params": {
                "R": 0.00548,
                "X": 0.04825,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6305,
                "bus2": 6510
            },
            "id": "BR_6305_6510_2",
            "params": {
                "R": 0.0054,
                "X": 0.04825,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6402
            },
            "id": "BR_6401_6402_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6402
            },
            "id": "BR_6401_6402_2",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6403
            },
            "id": "BR_6401_6403_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6403
            },
            "id": "BR_6401_6403_2",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6404
            },
            "id": "BR_6401_6404_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6403,
                "bus2": 6404
            },
            "id": "BR_6403_6404_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6403,
                "bus2": 6433
            },
            "id": "BR_6403_6433_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6404,
                "bus2": 6507
            },
            "id": "BR_6404_6507_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6502
            },
            "id": "BR_6501_6502_1",
            "params": {
                "R": 0.0024,
                "X": 0.00332,
                "G": 0.0,
                "B": 0.58490002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6504
            },
            "id": "BR_6501_6504_1",
            "params": {
                "R": 0.0021,
                "X": 0.00238,
                "G": 0.0,
                "B": 0.3845
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6509
            },
            "id": "BR_6501_6509_1",
            "params": {
                "R": 0.0016,
                "X": 0.0226,
                "G": 0.0,
                "B": 0.38100001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6509
            },
            "id": "BR_6501_6509_2",
            "params": {
                "R": 0.0016,
                "X": 0.0226,
                "G": 0.0,
                "B": 0.38100001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6510
            },
            "id": "BR_6501_6510_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6510
            },
            "id": "BR_6501_6510_2",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6503
            },
            "id": "BR_6502_6503_1",
            "params": {
                "R": 0.0052,
                "X": 0.0602,
                "G": 0.0,
                "B": 1.00999999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6503
            },
            "id": "BR_6502_6503_2",
            "params": {
                "R": 0.0049,
                "X": 0.0537,
                "G": 0.0,
                "B": 0.88429999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6504
            },
            "id": "BR_6502_6504_2",
            "params": {
                "R": 0.0021,
                "X": 0.00238,
                "G": 0.0,
                "B": 0.3845
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6504
            },
            "id": "BR_6502_6504_3",
            "params": {
                "R": 0.0017,
                "X": 0.00225,
                "G": 0.0,
                "B": 0.39919999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6508
            },
            "id": "BR_6502_6508_1",
            "params": {
                "R": 0.0012,
                "X": 0.0172,
                "G": 0.0,
                "B": 0.2987
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6509
            },
            "id": "BR_6502_6509_1",
            "params": {
                "R": 0.0008,
                "X": 0.00106,
                "G": 0.0,
                "B": 0.20389999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6509
            },
            "id": "BR_6502_6509_2",
            "params": {
                "R": 0.0008,
                "X": 0.00106,
                "G": 0.0,
                "B": 0.20389999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6504
            },
            "id": "BR_6503_6504_1",
            "params": {
                "R": 0.0032,
                "X": 0.0349,
                "G": 0.0,
                "B": 0.5722
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6505
            },
            "id": "BR_6503_6505_1",
            "params": {
                "R": 0.0096,
                "X": 0.0878,
                "G": 0.0,
                "B": 1.42649996
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6507
            },
            "id": "BR_6503_6507_1",
            "params": {
                "R": 0.0034,
                "X": 0.0374,
                "G": 0.0,
                "B": 0.62080002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6507
            },
            "id": "BR_6503_6507_2",
            "params": {
                "R": 0.0034,
                "X": 0.0372,
                "G": 0.0,
                "B": 0.6182
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6508
            },
            "id": "BR_6503_6508_1",
            "params": {
                "R": 0.0034,
                "X": 0.0392,
                "G": 0.0,
                "B": 0.65240002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6533
            },
            "id": "BR_6503_6533_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6504,
                "bus2": 6507
            },
            "id": "BR_6504_6507_1",
            "params": {
                "R": 0.0038,
                "X": 0.034,
                "G": 0.0,
                "B": 0.58240002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6504,
                "bus2": 6507
            },
            "id": "BR_6504_6507_2",
            "params": {
                "R": 0.0032,
                "X": 0.0349,
                "G": 0.0,
                "B": 0.5722
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6504,
                "bus2": 7002
            },
            "id": "BR_6504_7002_1",
            "params": {
                "R": 0.00811,
                "X": 0.13689999,
                "G": 0.0,
                "B": 2.43479991
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6505,
                "bus2": 6506
            },
            "id": "BR_6505_6506_1",
            "params": {
                "R": 1e-07,
                "X": 0.0195,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 7001,
                "bus2": 7002
            },
            "id": "BR_7001_7002_1",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 7001,
                "bus2": 7031
            },
            "id": "BR_7001_7031_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 7002,
                "bus2": 7032
            },
            "id": "BR_7002_7032_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8001,
                "bus2": 8002
            },
            "id": "BR_8001_8002_9",
            "params": {
                "R": 0.00159,
                "X": 0.0111,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8001,
                "bus2": 8003
            },
            "id": "BR_8001_8003_1",
            "params": {
                "R": 0.0001,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8002,
                "bus2": 8005
            },
            "id": "BR_8002_8005_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8004
            },
            "id": "BR_8003_8004_1",
            "params": {
                "R": 0.01952,
                "X": 0.13702001,
                "G": 0.0,
                "B": 0.15536
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8005
            },
            "id": "BR_8003_8005_1",
            "params": {
                "R": 0.03903,
                "X": 0.27403,
                "G": 0.0,
                "B": 0.31072
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8005
            },
            "id": "BR_8003_8005_2",
            "params": {
                "R": 0.03903,
                "X": 0.27403,
                "G": 0.0,
                "B": 0.31072
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8033
            },
            "id": "BR_8003_8033_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8004,
                "bus2": 8005
            },
            "id": "BR_8004_8005_1",
            "params": {
                "R": 0.01952,
                "X": 0.13702001,
                "G": 0.0,
                "B": 0.15536
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8004,
                "bus2": 8034
            },
            "id": "BR_8004_8034_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1002
            },
            "id": "load_1002_1_constant_current",
            "params": {
                "Pnom": 2.26842022,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1002
            },
            "id": "load_1002_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -6.00000048,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1003
            },
            "id": "load_1003_1_constant_current",
            "params": {
                "Pnom": 21.53323364,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1003
            },
            "id": "load_1003_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 3.66855955,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1004
            },
            "id": "load_1004_1_constant_current",
            "params": {
                "Pnom": 10.37949657,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1004
            },
            "id": "load_1004_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.05520925,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1101
            },
            "id": "load_1101_1_constant_current",
            "params": {
                "Pnom": 45.27368164,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1101
            },
            "id": "load_1101_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -1.37044418,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1102
            },
            "id": "load_1102_1_constant_current",
            "params": {
                "Pnom": 1.78910458,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1102
            },
            "id": "load_1102_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.2365182,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1201
            },
            "id": "load_1201_1_constant_current",
            "params": {
                "Pnom": 1.68052113,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1201
            },
            "id": "load_1201_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.02037918,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1202
            },
            "id": "load_1202_1_constant_current",
            "params": {
                "Pnom": 8.75610352,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1202
            },
            "id": "load_1202_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 2.87131739,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1301
            },
            "id": "load_1301_1_constant_current",
            "params": {
                "Pnom": 27.04779625,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1301
            },
            "id": "load_1301_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 3.5282588,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1302
            },
            "id": "load_1302_1_constant_current",
            "params": {
                "Pnom": 0.17505249,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1302
            },
            "id": "load_1302_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.0229091,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1303
            },
            "id": "load_1303_1_constant_current",
            "params": {
                "Pnom": 62.35140228,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1303
            },
            "id": "load_1303_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 8.13349915,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1401
            },
            "id": "load_1401_1_constant_current",
            "params": {
                "Pnom": 65.35540009,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1401
            },
            "id": "load_1401_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 15.24595451,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1402
            },
            "id": "load_1402_1_constant_current",
            "params": {
                "Pnom": 53.73309708,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1402
            },
            "id": "load_1402_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -6.01656723,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2000
            },
            "id": "load_2000_1_constant_current",
            "params": {
                "Pnom": 22.07188988,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2000
            },
            "id": "load_2000_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 2.87916255,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2100
            },
            "id": "load_2100_1_constant_current",
            "params": {
                "Pnom": 2.53035879,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2100
            },
            "id": "load_2100_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.49347091,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2202
            },
            "id": "load_2202_1_constant_current",
            "params": {
                "Pnom": 14.00766754,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2202
            },
            "id": "load_2202_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 2.44989419,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2203
            },
            "id": "load_2203_1_constant_current",
            "params": {
                "Pnom": 15.37698078,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2203
            },
            "id": "load_2203_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 2.50446033,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2400
            },
            "id": "load_2400_1_constant_current",
            "params": {
                "Pnom": 7.63519907,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2400
            },
            "id": "load_2400_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.69827753,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2401
            },
            "id": "load_2401_1_constant_current",
            "params": {
                "Pnom": 7.94418192,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2401
            },
            "id": "load_2401_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.94762069,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2402
            },
            "id": "load_2402_1_constant_current",
            "params": {
                "Pnom": 9.74175262,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2402
            },
            "id": "load_2402_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.74108672,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2403
            },
            "id": "load_2403_1_constant_current",
            "params": {
                "Pnom": 9.49973774,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2403
            },
            "id": "load_2403_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.35054168,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2405
            },
            "id": "load_2405_1_constant_current",
            "params": {
                "Pnom": 7.42749929,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2405
            },
            "id": "load_2405_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.20640256,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2406
            },
            "id": "load_2406_1_constant_current",
            "params": {
                "Pnom": 6.6433959,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2406
            },
            "id": "load_2406_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.36749777,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2407
            },
            "id": "load_2407_1_constant_current",
            "params": {
                "Pnom": 15.69989681,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2407
            },
            "id": "load_2407_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.33325553,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2408
            },
            "id": "load_2408_1_constant_current",
            "params": {
                "Pnom": 15.68949986,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2408
            },
            "id": "load_2408_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.65360838,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2409
            },
            "id": "load_2409_1_constant_current",
            "params": {
                "Pnom": 14.41601276,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2409
            },
            "id": "load_2409_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.78027987,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2410
            },
            "id": "load_2410_1_constant_current",
            "params": {
                "Pnom": 14.21479225,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2410
            },
            "id": "load_2410_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.52540338,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2411
            },
            "id": "load_2411_1_constant_current",
            "params": {
                "Pnom": 9.78971481,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2411
            },
            "id": "load_2411_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.68374646,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2502
            },
            "id": "load_2502_1_constant_current",
            "params": {
                "Pnom": 21.36306763,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2502
            },
            "id": "load_2502_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.83030492,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2503
            },
            "id": "load_2503_1_constant_current",
            "params": {
                "Pnom": 16.61334419,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2503
            },
            "id": "load_2503_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.81792772,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2600
            },
            "id": "load_2600_1",
            "params": {
                "Pnom": -16.80817223,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2602
            },
            "id": "load_2602_1_constant_current",
            "params": {
                "Pnom": 0.89502597,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2602
            },
            "id": "load_2602_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.11699776,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2604
            },
            "id": "load_2604_1",
            "params": {
                "Pnom": 18.45706367,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2608
            },
            "id": "load_2608_1_constant_current",
            "params": {
                "Pnom": 0.8935048,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2608
            },
            "id": "load_2608_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.11660095,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2609
            },
            "id": "load_2609_1_constant_current",
            "params": {
                "Pnom": 1.20755875,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2609
            },
            "id": "load_2609_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.24177332,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2610
            },
            "id": "load_2610_1_constant_current",
            "params": {
                "Pnom": 0.89349997,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2610
            },
            "id": "load_2610_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.11659727,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2611
            },
            "id": "load_2611_1_constant_current",
            "params": {
                "Pnom": 0.8935048,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2611
            },
            "id": "load_2611_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.11660095,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2612
            },
            "id": "load_2612_1_constant_current",
            "params": {
                "Pnom": 1.08114505,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2612
            },
            "id": "load_2612_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.22337124,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2613
            },
            "id": "load_2613_1_constant_current",
            "params": {
                "Pnom": 2.8622129,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2613
            },
            "id": "load_2613_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.58198881,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2614
            },
            "id": "load_2614_1_constant_current",
            "params": {
                "Pnom": 1.23417652,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2614
            },
            "id": "load_2614_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.25063777,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2615
            },
            "id": "load_2615_1_constant_current",
            "params": {
                "Pnom": 7.2253356,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2615
            },
            "id": "load_2615_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.1828078,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2616
            },
            "id": "load_2616_1_constant_current",
            "params": {
                "Pnom": 1.04643452,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2616
            },
            "id": "load_2616_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.21486452,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2617
            },
            "id": "load_2617_1_constant_current",
            "params": {
                "Pnom": 1.08223295,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2617
            },
            "id": "load_2617_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.22381595,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2618
            },
            "id": "load_2618_1_constant_current",
            "params": {
                "Pnom": 7.93428564,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2618
            },
            "id": "load_2618_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.05543223,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2619
            },
            "id": "load_2619_1",
            "params": {
                "Pnom": -24.97442436,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2620
            },
            "id": "load_2620_1_constant_current",
            "params": {
                "Pnom": 1.83444893,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2620
            },
            "id": "load_2620_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.15742534,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2621
            },
            "id": "load_2621_1_constant_current",
            "params": {
                "Pnom": 2.12091875,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2621
            },
            "id": "load_2621_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.56550485,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3101
            },
            "id": "load_3101_1_constant_current",
            "params": {
                "Pnom": 3.07721758,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3101
            },
            "id": "load_3101_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.47714964,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3102
            },
            "id": "load_3102_1_constant_current",
            "params": {
                "Pnom": 1.43687892,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3102
            },
            "id": "load_3102_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.22489126,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3103
            },
            "id": "load_3103_1_constant_current",
            "params": {
                "Pnom": 3.77649617,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3103
            },
            "id": "load_3103_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.53799063,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3104
            },
            "id": "load_3104_1_constant_current",
            "params": {
                "Pnom": 2.79487944,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3104
            },
            "id": "load_3104_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.36252564,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3105
            },
            "id": "load_3105_1_constant_current",
            "params": {
                "Pnom": 2.15372014,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3105
            },
            "id": "load_3105_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.44182011,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3201
            },
            "id": "load_3201_1_constant_current",
            "params": {
                "Pnom": 4.18681002,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3201
            },
            "id": "load_3201_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.89104432,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3202
            },
            "id": "load_3202_1_constant_current",
            "params": {
                "Pnom": 5.30161428,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3202
            },
            "id": "load_3202_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.75868309,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3203
            },
            "id": "load_3203_1_constant_current",
            "params": {
                "Pnom": 5.92865753,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3203
            },
            "id": "load_3203_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.43339014,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3204
            },
            "id": "load_3204_1_constant_current",
            "params": {
                "Pnom": 6.01908541,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3204
            },
            "id": "load_3204_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.85781246,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3205
            },
            "id": "load_3205_1_constant_current",
            "params": {
                "Pnom": 4.92600679,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3205
            },
            "id": "load_3205_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.70330089,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3302
            },
            "id": "load_3302_1_constant_current",
            "params": {
                "Pnom": 3.11409569,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3302
            },
            "id": "load_3302_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.77518213,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3303
            },
            "id": "load_3303_1_constant_current",
            "params": {
                "Pnom": 5.62870073,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3303
            },
            "id": "load_3303_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.35643053,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3304
            },
            "id": "load_3304_1_constant_current",
            "params": {
                "Pnom": 4.80853605,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3304
            },
            "id": "load_3304_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.10684836,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3305
            },
            "id": "load_3305_1_constant_current",
            "params": {
                "Pnom": 3.87716699,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3305
            },
            "id": "load_3305_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.55223727,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3401
            },
            "id": "load_3401_1_constant_current",
            "params": {
                "Pnom": 5.05817366,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3401
            },
            "id": "load_3401_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.24216807,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3403
            },
            "id": "load_3403_1_constant_current",
            "params": {
                "Pnom": 4.64372158,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3403
            },
            "id": "load_3403_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.66225034,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3404
            },
            "id": "load_3404_1_constant_current",
            "params": {
                "Pnom": 3.95712638,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3404
            },
            "id": "load_3404_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.5617882,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3405
            },
            "id": "load_3405_1_constant_current",
            "params": {
                "Pnom": 4.06986427,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3405
            },
            "id": "load_3405_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.58200204,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3501
            },
            "id": "load_3501_1_constant_current",
            "params": {
                "Pnom": 5.62514019,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3501
            },
            "id": "load_3501_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.80114019,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3601
            },
            "id": "load_3601_1_constant_current",
            "params": {
                "Pnom": 0.94369662,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3601
            },
            "id": "load_3601_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.1335997,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3701
            },
            "id": "load_3701_1_constant_current",
            "params": {
                "Pnom": 3.19135833,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3701
            },
            "id": "load_3701_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.16056095,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3801
            },
            "id": "load_3801_1_constant_current",
            "params": {
                "Pnom": 1.72101092,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3801
            },
            "id": "load_3801_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.42669177,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3804
            },
            "id": "load_3804_1_constant_current",
            "params": {
                "Pnom": 2.02294445,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3804
            },
            "id": "load_3804_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.50291646,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3805
            },
            "id": "load_3805_1_constant_current",
            "params": {
                "Pnom": 4.49449921,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3805
            },
            "id": "load_3805_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.46795404,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3806
            },
            "id": "load_3806_1_constant_current",
            "params": {
                "Pnom": 2.6062665,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3806
            },
            "id": "load_3806_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.37229422,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3902
            },
            "id": "load_3902_1_constant_current",
            "params": {
                "Pnom": 1.37692034,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3902
            },
            "id": "load_3902_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.34423018,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3903
            },
            "id": "load_3903_1_constant_current",
            "params": {
                "Pnom": 1.97355616,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3903
            },
            "id": "load_3903_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.28806484,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3907
            },
            "id": "load_3907_1_constant_current",
            "params": {
                "Pnom": 4.17271662,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3907
            },
            "id": "load_3907_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.57325727,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3908
            },
            "id": "load_3908_1_constant_current",
            "params": {
                "Pnom": 1.82223094,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3908
            },
            "id": "load_3908_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.22733743,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3909
            },
            "id": "load_3909_1_constant_current",
            "params": {
                "Pnom": 1.57387865,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3909
            },
            "id": "load_3909_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.37466666,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3910
            },
            "id": "load_3910_1_constant_current",
            "params": {
                "Pnom": 2.23773789,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3910
            },
            "id": "load_3910_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.3276327,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3911
            },
            "id": "load_3911_1_constant_current",
            "params": {
                "Pnom": 2.13163471,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3911
            },
            "id": "load_3911_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.43764469,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3912
            },
            "id": "load_3912_1_constant_current",
            "params": {
                "Pnom": 1.60769022,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3912
            },
            "id": "load_3912_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.00598313,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3913
            },
            "id": "load_3913_1_constant_current",
            "params": {
                "Pnom": 2.97369981,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3913
            },
            "id": "load_3913_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.39295974,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3914
            },
            "id": "load_3914_1_constant_current",
            "params": {
                "Pnom": 2.05453444,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3914
            },
            "id": "load_3914_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.47512776,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3915
            },
            "id": "load_3915_1_constant_current",
            "params": {
                "Pnom": 2.30160069,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3915
            },
            "id": "load_3915_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.48544949,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3916
            },
            "id": "load_3916_1",
            "params": {
                "Pnom": 1.4286747,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3917
            },
            "id": "load_3917_1_constant_current",
            "params": {
                "Pnom": 2.16325283,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3917
            },
            "id": "load_3917_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.40320867,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3918
            },
            "id": "load_3918_1_constant_current",
            "params": {
                "Pnom": 2.87760282,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3918
            },
            "id": "load_3918_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.68110001,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3919
            },
            "id": "load_3919_1_constant_current",
            "params": {
                "Pnom": 1.71117306,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3919
            },
            "id": "load_3919_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.23026016,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3920
            },
            "id": "load_3920_1_constant_current",
            "params": {
                "Pnom": 1.57274079,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3920
            },
            "id": "load_3920_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.21868022,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3921
            },
            "id": "load_3921_1_constant_current",
            "params": {
                "Pnom": 1.35801256,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3921
            },
            "id": "load_3921_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.31339374,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3922
            },
            "id": "load_3922_1_constant_current",
            "params": {
                "Pnom": 2.3558929,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3922
            },
            "id": "load_3922_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.30644271,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3923
            },
            "id": "load_3923_1_constant_current",
            "params": {
                "Pnom": 3.59675288,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3923
            },
            "id": "load_3923_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.60493261,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3924
            },
            "id": "load_3924_1_constant_current",
            "params": {
                "Pnom": 3.02995157,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3924
            },
            "id": "load_3924_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.43521354,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3926
            },
            "id": "load_3926_1_constant_current",
            "params": {
                "Pnom": 2.43690729,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3926
            },
            "id": "load_3926_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.1538685,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4002
            },
            "id": "load_4002_1_constant_current",
            "params": {
                "Pnom": 1.72142088,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4002
            },
            "id": "load_4002_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.2290884,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4004
            },
            "id": "load_4004_1_constant_current",
            "params": {
                "Pnom": 2.73327732,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4004
            },
            "id": "load_4004_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.36051762,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4005
            },
            "id": "load_4005_1_constant_current",
            "params": {
                "Pnom": 4.80114412,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4005
            },
            "id": "load_4005_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.57418776,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4008
            },
            "id": "load_4008_1_constant_current",
            "params": {
                "Pnom": 2.86352491,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4008
            },
            "id": "load_4008_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.37513813,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4009
            },
            "id": "load_4009_1_constant_current",
            "params": {
                "Pnom": 22.08744431,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4009
            },
            "id": "load_4009_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 4.31396151,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4010
            },
            "id": "load_4010_1",
            "params": {
                "Pnom": 31.33095932,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4101
            },
            "id": "load_4101_1_constant_current",
            "params": {
                "Pnom": 9.95028496,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4101
            },
            "id": "load_4101_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.29784584,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4102
            },
            "id": "load_4102_1_constant_current",
            "params": {
                "Pnom": 4.80648899,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4102
            },
            "id": "load_4102_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.68663996,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4103
            },
            "id": "load_4103_1_constant_current",
            "params": {
                "Pnom": 0.11678521,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4103
            },
            "id": "load_4103_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.01522196,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4104
            },
            "id": "load_4104_1_constant_current",
            "params": {
                "Pnom": 25.50589561,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4104
            },
            "id": "load_4104_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 3.357198,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4201
            },
            "id": "load_4201_1_constant_current",
            "params": {
                "Pnom": 57.62662506,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4201
            },
            "id": "load_4201_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 4.61013937,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4202
            },
            "id": "load_4202_1_constant_current",
            "params": {
                "Pnom": 45.58243561,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4202
            },
            "id": "load_4202_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 5.94626999,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4203
            },
            "id": "load_4203_1_constant_current",
            "params": {
                "Pnom": 44.34768295,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4203
            },
            "id": "load_4203_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 5.85807896,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4204
            },
            "id": "load_4204_1_constant_current",
            "params": {
                "Pnom": 10.08369446,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4204
            },
            "id": "load_4204_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.30740356,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5001
            },
            "id": "load_5001_1_constant_current",
            "params": {
                "Pnom": 75.7405777,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5001
            },
            "id": "load_5001_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 17.21377945,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5002
            },
            "id": "load_5002_1_constant_current",
            "params": {
                "Pnom": 90.03990936,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5002
            },
            "id": "load_5002_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 11.74361229,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5003
            },
            "id": "load_5003_1_constant_current",
            "params": {
                "Pnom": 6.20896149,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5003
            },
            "id": "load_5003_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.8174082,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6102
            },
            "id": "load_6102_1_constant_current",
            "params": {
                "Pnom": 10.53146076,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6102
            },
            "id": "load_6102_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -3.45278621,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6103
            },
            "id": "load_6103_1_constant_current",
            "params": {
                "Pnom": 3.92419267,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6103
            },
            "id": "load_6103_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.5124926,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6104
            },
            "id": "load_6104_1_constant_current",
            "params": {
                "Pnom": 17.04598808,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6104
            },
            "id": "load_6104_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 2.23606825,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6201
            },
            "id": "load_6201_1_constant_current",
            "params": {
                "Pnom": 2.05820417,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6201
            },
            "id": "load_6201_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.26857466,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6202
            },
            "id": "load_6202_1_constant_current",
            "params": {
                "Pnom": 0.89033204,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6202
            },
            "id": "load_6202_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.13623522,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6203
            },
            "id": "load_6203_1_constant_current",
            "params": {
                "Pnom": 6.12920856,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6203
            },
            "id": "load_6203_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.45365334,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6204
            },
            "id": "load_6204_1_constant_current",
            "params": {
                "Pnom": 7.02287436,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6204
            },
            "id": "load_6204_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.5780282,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6205
            },
            "id": "load_6205_1_constant_current",
            "params": {
                "Pnom": 4.89283657,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6205
            },
            "id": "load_6205_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.86344653,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6301
            },
            "id": "load_6301_1_constant_current",
            "params": {
                "Pnom": 5.17637062,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6301
            },
            "id": "load_6301_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.67691332,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6302
            },
            "id": "load_6302_1_constant_current",
            "params": {
                "Pnom": 5.92472649,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6302
            },
            "id": "load_6302_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.77389628,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6303
            },
            "id": "load_6303_1_constant_current",
            "params": {
                "Pnom": 7.46602678,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6303
            },
            "id": "load_6303_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.97404677,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6305
            },
            "id": "load_6305_1_constant_current",
            "params": {
                "Pnom": 0.60232455,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6305
            },
            "id": "load_6305_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.19751811,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6401
            },
            "id": "load_6401_1_constant_current",
            "params": {
                "Pnom": 17.46316528,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6401
            },
            "id": "load_6401_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 2.3786478,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6402
            },
            "id": "load_6402_1_constant_current",
            "params": {
                "Pnom": 2.80574942,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6402
            },
            "id": "load_6402_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.37701958,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6403
            },
            "id": "load_6403_1_constant_current",
            "params": {
                "Pnom": 0.02197803,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6403
            },
            "id": "load_6403_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.00272295,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6404
            },
            "id": "load_6404_1_constant_current",
            "params": {
                "Pnom": 0.29752365,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6404
            },
            "id": "load_6404_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.03979165,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6501
            },
            "id": "load_6501_1_constant_current",
            "params": {
                "Pnom": 1.97337353,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6501
            },
            "id": "load_6501_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.65308982,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6502
            },
            "id": "load_6502_1_constant_current",
            "params": {
                "Pnom": 15.70493984,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6502
            },
            "id": "load_6502_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 2.83022904,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6503
            },
            "id": "load_6503_1_constant_current",
            "params": {
                "Pnom": 4.41153383,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6503
            },
            "id": "load_6503_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.44603848,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6504
            },
            "id": "load_6504_1_constant_current",
            "params": {
                "Pnom": 3.00421667,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6504
            },
            "id": "load_6504_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.39636365,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6505
            },
            "id": "load_6505_1_constant_current",
            "params": {
                "Pnom": 0.07023095,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6505
            },
            "id": "load_6505_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.02383082,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6507
            },
            "id": "load_6507_1_constant_current",
            "params": {
                "Pnom": 5.54944372,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6507
            },
            "id": "load_6507_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.64611673,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6508
            },
            "id": "load_6508_1_constant_current",
            "params": {
                "Pnom": 1.32630837,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6508
            },
            "id": "load_6508_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.43732396,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6509
            },
            "id": "load_6509_1_constant_current",
            "params": {
                "Pnom": 0.08673343,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6509
            },
            "id": "load_6509_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.02869806,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6510
            },
            "id": "load_6510_1_constant_current",
            "params": {
                "Pnom": 19.49341774,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6510
            },
            "id": "load_6510_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -1.09342408,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 7001
            },
            "id": "load_7001_1_constant_current",
            "params": {
                "Pnom": 70.00914001,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 7001
            },
            "id": "load_7001_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 7.72349358,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 7002
            },
            "id": "load_7002_1_constant_current",
            "params": {
                "Pnom": 25.54832649,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 7002
            },
            "id": "load_7002_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -1.38068557,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8003
            },
            "id": "load_8003_1_constant_current",
            "params": {
                "Pnom": 5.87404919,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8003
            },
            "id": "load_8003_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.76626092,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8004
            },
            "id": "load_8004_1_constant_current",
            "params": {
                "Pnom": 34.09104156,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8004
            },
            "id": "load_8004_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 4.44699287,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8005
            },
            "id": "load_8005_1_constant_current",
            "params": {
                "Pnom": 12.16864586,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8005
            },
            "id": "load_8005_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.62458146,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4001
            },
            "id": "shunt_4001_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": -6.99840927,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4005
            },
            "id": "shunt_4005_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6104
            },
            "id": "shunt_6104_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": -4.10016918,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6302
            },
            "id": "shunt_6302_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.0,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6304
            },
            "id": "shunt_6304_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": -5.97441387,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6401
            },
            "id": "shunt_6401_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": -6.90049744,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 7001
            },
            "id": "shunt_7001_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": -2.08079743,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1032,
                "speed": 0,
                "pmech": 1,
                "efd": 2
            },
            "id": "1032_C",
            "params": {
                "H": 2.41000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 873.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1032,
                "speed": 3,
                "pmech": 4,
                "efd": 5
            },
            "id": "1032_G",
            "params": {
                "H": 2.41000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1050.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1032
            },
            "id": "1032_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 638.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1034,
                "speed": 6,
                "pmech": 7,
                "efd": 8
            },
            "id": "1034_C",
            "params": {
                "H": 2.41000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2100.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1034,
                "speed": 9,
                "pmech": 10,
                "efd": 11
            },
            "id": "1034_G",
            "params": {
                "H": 2.41000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2900.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1034
            },
            "id": "1034_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1682.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1131,
                "speed": 12,
                "pmech": 13,
                "efd": 14
            },
            "id": "1131_C",
            "params": {
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1268.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1131,
                "speed": 15,
                "pmech": 16,
                "efd": 17
            },
            "id": "1131_G",
            "params": {
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 4934.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1232,
                "speed": 18,
                "pmech": 19,
                "efd": 20
            },
            "id": "1232_C",
            "params": {
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 4977.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1232,
                "speed": 21,
                "pmech": 22,
                "efd": 23
            },
            "id": "1232_H",
            "params": {
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1199.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1331,
                "speed": 24,
                "pmech": 25,
                "efd": 26
            },
            "id": "1331_G",
            "params": {
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2167.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1331,
                "speed": 27,
                "pmech": 28,
                "efd": 29
            },
            "id": "1331_H",
            "params": {
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2328.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1333,
                "speed": 30,
                "pmech": 31,
                "efd": 32
            },
            "id": "1333_C",
            "params": {
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 418.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1333,
                "speed": 33,
                "pmech": 34,
                "efd": 35
            },
            "id": "1333_G",
            "params": {
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 7011.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1333
            },
            "id": "1333_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 2423.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1431,
                "speed": 36,
                "pmech": 37,
                "efd": 38
            },
            "id": "1431_G",
            "params": {
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 9170.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1431,
                "speed": 39,
                "pmech": 40,
                "efd": 41
            },
            "id": "1431_N",
            "params": {
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 4210.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1431
            },
            "id": "1431_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 2419.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2030,
                "speed": 42,
                "pmech": 43,
                "efd": 44
            },
            "id": "2030_E",
            "params": {
                "H": 4.53000021,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 699.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2030,
                "speed": 45,
                "pmech": 46,
                "efd": 47
            },
            "id": "2030_G",
            "params": {
                "H": 4.53000021,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2140.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2130,
                "speed": 48,
                "pmech": 49,
                "efd": 50
            },
            "id": "2130_E",
            "params": {
                "H": 3.74000001,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 831.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2130,
                "speed": 51,
                "pmech": 52,
                "efd": 53
            },
            "id": "2130_G",
            "params": {
                "H": 3.74000001,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 586.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2130,
                "speed": 54,
                "pmech": 55,
                "efd": 56
            },
            "id": "2130_H",
            "params": {
                "H": 3.74000001,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 396.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2130
            },
            "id": "2130_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 115.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2233,
                "speed": 57,
                "pmech": 58,
                "efd": 59
            },
            "id": "2233_DG",
            "params": {
                "H": 3.29999995,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1035.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2233,
                "speed": 60,
                "pmech": 61,
                "efd": 62
            },
            "id": "2233_EG",
            "params": {
                "H": 3.29999995,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1837.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2233,
                "speed": 63,
                "pmech": 64,
                "efd": 65
            },
            "id": "2233_TG",
            "params": {
                "H": 3.29999995,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 733.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2332
            },
            "id": "2332_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1333.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2431
            },
            "id": "2431_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1666.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2434
            },
            "id": "2434_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1489.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438,
                "speed": 66,
                "pmech": 67,
                "efd": 68
            },
            "id": "2438_EG",
            "params": {
                "H": 3.53999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2292.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438,
                "speed": 69,
                "pmech": 70,
                "efd": 71
            },
            "id": "2438_RG",
            "params": {
                "H": 3.53999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 5451.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438
            },
            "id": "2438_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1146.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438,
                "speed": 72,
                "pmech": 73,
                "efd": 74
            },
            "id": "2438_SG",
            "params": {
                "H": 3.53999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 4110.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438,
                "speed": 75,
                "pmech": 76,
                "efd": 77
            },
            "id": "2438_SH",
            "params": {
                "H": 3.53999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1460.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438
            },
            "id": "2438_SW",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 3210.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438,
                "speed": 78,
                "pmech": 79,
                "efd": 80
            },
            "id": "2438_WG",
            "params": {
                "H": 3.53999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 5817.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2439
            },
            "id": "2439_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1666.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2533
            },
            "id": "2533_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1999.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2630,
                "speed": 81,
                "pmech": 82,
                "efd": 83
            },
            "id": "2630_G",
            "params": {
                "H": 4.75,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3947.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2631
            },
            "id": "2631_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 520.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2634,
                "speed": 84,
                "pmech": 85,
                "efd": 86
            },
            "id": "2634_C",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1900.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2637,
                "speed": 87,
                "pmech": 88,
                "efd": 89
            },
            "id": "2637_H",
            "params": {
                "H": 4.75,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 200.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2638,
                "speed": 90,
                "pmech": 91,
                "efd": 92
            },
            "id": "2638_H",
            "params": {
                "H": 4.75,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 407.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3133,
                "speed": 93,
                "pmech": 94,
                "efd": 95
            },
            "id": "3133_NG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 80.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3135,
                "speed": 96,
                "pmech": 97,
                "efd": 98
            },
            "id": "3135_MG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 541.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3135,
                "speed": 99,
                "pmech": 100,
                "efd": 101
            },
            "id": "3135_NG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 38.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3234,
                "speed": 102,
                "pmech": 103,
                "efd": 104
            },
            "id": "3234_DG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 177.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3234,
                "speed": 105,
                "pmech": 106,
                "efd": 107
            },
            "id": "3234_MG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3853.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3234,
                "speed": 108,
                "pmech": 109,
                "efd": 110
            },
            "id": "3234_NG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1037.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3234
            },
            "id": "3234_NW",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1740.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3333,
                "speed": 111,
                "pmech": 112,
                "efd": 113
            },
            "id": "3333_CG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1012.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3333,
                "speed": 114,
                "pmech": 115,
                "efd": 116
            },
            "id": "3333_NG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 312.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3433,
                "speed": 117,
                "pmech": 118,
                "efd": 119
            },
            "id": "3433_NG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 921.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3433
            },
            "id": "3433_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1426.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3531,
                "speed": 120,
                "pmech": 121,
                "efd": 122
            },
            "id": "3531_CE",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1424.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3531,
                "speed": 123,
                "pmech": 124,
                "efd": 125
            },
            "id": "3531_NE",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 533.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3531,
                "speed": 126,
                "pmech": 127,
                "efd": 128
            },
            "id": "3531_NH",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 24.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3631,
                "speed": 129,
                "pmech": 130,
                "efd": 131
            },
            "id": "3631_NB",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 96.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3631,
                "speed": 132,
                "pmech": 133,
                "efd": 134
            },
            "id": "3631_NG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 210.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3731,
                "speed": 135,
                "pmech": 136,
                "efd": 137
            },
            "id": "3731_NH",
            "params": {
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 400.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3831,
                "speed": 138,
                "pmech": 139,
                "efd": 140
            },
            "id": "3831_NN",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2323.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3835,
                "speed": 141,
                "pmech": 142,
                "efd": 143
            },
            "id": "3835_NG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2025.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3835
            },
            "id": "3835_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1333.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3836,
                "speed": 144,
                "pmech": 145,
                "efd": 146
            },
            "id": "3836_DG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1497.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3931,
                "speed": 147,
                "pmech": 148,
                "efd": 149
            },
            "id": "3931_NB",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 567.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3931,
                "speed": 150,
                "pmech": 151,
                "efd": 152
            },
            "id": "3931_NH",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2875.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3932
            },
            "id": "3932_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1426.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933,
                "speed": 153,
                "pmech": 154,
                "efd": 155
            },
            "id": "3933_CG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 865.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933,
                "speed": 156,
                "pmech": 157,
                "efd": 158
            },
            "id": "3933_NB",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 345.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933,
                "speed": 159,
                "pmech": 160,
                "efd": 161
            },
            "id": "3933_NG",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1927.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933,
                "speed": 162,
                "pmech": 163,
                "efd": 164
            },
            "id": "3933_NH",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2774.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933
            },
            "id": "3933_NW",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 740.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933
            },
            "id": "3933_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1333.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4031,
                "speed": 165,
                "pmech": 166,
                "efd": 167
            },
            "id": "4031_G",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2710.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4031,
                "speed": 168,
                "pmech": 169,
                "efd": 170
            },
            "id": "4031_H",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 952.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4031
            },
            "id": "4031_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 427.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4031
            },
            "id": "4031_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 635.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4035,
                "speed": 171,
                "pmech": 172,
                "efd": 173
            },
            "id": "4035_C",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 642.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4035,
                "speed": 174,
                "pmech": 175,
                "efd": 176
            },
            "id": "4035_G",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1656.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4035,
                "speed": 177,
                "pmech": 178,
                "efd": 179
            },
            "id": "4035_H",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3572.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4035
            },
            "id": "4035_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 2578.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4039,
                "speed": 180,
                "pmech": 181,
                "efd": 182
            },
            "id": "4039_G",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 150.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4039,
                "speed": 183,
                "pmech": 184,
                "efd": 185
            },
            "id": "4039_H",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2839.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4039
            },
            "id": "4039_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1290.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4131,
                "speed": 186,
                "pmech": 187,
                "efd": 188
            },
            "id": "4131_B",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 711.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4131,
                "speed": 189,
                "pmech": 190,
                "efd": 191
            },
            "id": "4131_H",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 12613.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4131
            },
            "id": "4131_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 790.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4132,
                "speed": 192,
                "pmech": 193,
                "efd": 194
            },
            "id": "4132_G",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2170.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4132,
                "speed": 195,
                "pmech": 196,
                "efd": 197
            },
            "id": "4132_H",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 5539.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4132,
                "speed": 198,
                "pmech": 199,
                "efd": 200
            },
            "id": "4132_N",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1200.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4132
            },
            "id": "4132_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 400.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4231,
                "speed": 201,
                "pmech": 202,
                "efd": 203
            },
            "id": "4231_C",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1460.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4231,
                "speed": 204,
                "pmech": 205,
                "efd": 206
            },
            "id": "4231_G",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 970.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4231,
                "speed": 207,
                "pmech": 208,
                "efd": 209
            },
            "id": "4231_H",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3517.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4232,
                "speed": 210,
                "pmech": 211,
                "efd": 212
            },
            "id": "4232_G",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 872.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4232,
                "speed": 213,
                "pmech": 214,
                "efd": 215
            },
            "id": "4232_H",
            "params": {
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 558.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4232
            },
            "id": "4232_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 695.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5031,
                "speed": 216,
                "pmech": 217,
                "efd": 218
            },
            "id": "5031_G",
            "params": {
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2650.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5031,
                "speed": 219,
                "pmech": 220,
                "efd": 221
            },
            "id": "5031_H",
            "params": {
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 10747.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032,
                "speed": 222,
                "pmech": 223,
                "efd": 224
            },
            "id": "5032_C",
            "params": {
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 13039.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032,
                "speed": 225,
                "pmech": 226,
                "efd": 227
            },
            "id": "5032_G",
            "params": {
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 9636.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032,
                "speed": 228,
                "pmech": 229,
                "efd": 230
            },
            "id": "5032_R",
            "params": {
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 108.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032
            },
            "id": "5032_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 4410.20019531
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032
            },
            "id": "5032_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 541.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6132,
                "speed": 231,
                "pmech": 232,
                "efd": 233
            },
            "id": "6132_B",
            "params": {
                "H": 2.1500001,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 122.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6132,
                "speed": 234,
                "pmech": 235,
                "efd": 236
            },
            "id": "6132_G",
            "params": {
                "H": 2.1500001,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1272.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6132,
                "speed": 237,
                "pmech": 238,
                "efd": 239
            },
            "id": "6132_H",
            "params": {
                "H": 2.1500001,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2541.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6132
            },
            "id": "6132_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 395.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6132
            },
            "id": "6132_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 973.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6231,
                "speed": 240,
                "pmech": 241,
                "efd": 242
            },
            "id": "6231_C",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2488.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6231,
                "speed": 243,
                "pmech": 244,
                "efd": 245
            },
            "id": "6231_G",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 250.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6235,
                "speed": 246,
                "pmech": 247,
                "efd": 248
            },
            "id": "6235_G",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 226.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6235,
                "speed": 249,
                "pmech": 250,
                "efd": 251
            },
            "id": "6235_H",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2671.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6235
            },
            "id": "6235_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 720.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6333,
                "speed": 252,
                "pmech": 253,
                "efd": 254
            },
            "id": "6333_C",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 4594.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6333
            },
            "id": "6333_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1489.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6335,
                "speed": 255,
                "pmech": 256,
                "efd": 257
            },
            "id": "6335_C",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3000.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6335,
                "speed": 258,
                "pmech": 259,
                "efd": 260
            },
            "id": "6335_G",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 418.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6335,
                "speed": 261,
                "pmech": 262,
                "efd": 263
            },
            "id": "6335_H",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 400.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6433,
                "speed": 264,
                "pmech": 265,
                "efd": 266
            },
            "id": "6433_C",
            "params": {
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 391.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6433,
                "speed": 267,
                "pmech": 268,
                "efd": 269
            },
            "id": "6433_E",
            "params": {
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 751.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6433,
                "speed": 270,
                "pmech": 271,
                "efd": 272
            },
            "id": "6433_G",
            "params": {
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1369.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6433
            },
            "id": "6433_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 152.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6533,
                "speed": 273,
                "pmech": 274,
                "efd": 275
            },
            "id": "6533_C",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3276.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6533,
                "speed": 276,
                "pmech": 277,
                "efd": 278
            },
            "id": "6533_G",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3239.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6533,
                "speed": 279,
                "pmech": 280,
                "efd": 281
            },
            "id": "6533_H",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 275.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6533
            },
            "id": "6533_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1407.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6533
            },
            "id": "6533_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 391.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7031,
                "speed": 282,
                "pmech": 283,
                "efd": 284
            },
            "id": "7031_C",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3127.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7031,
                "speed": 285,
                "pmech": 286,
                "efd": 287
            },
            "id": "7031_G",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 6346.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7031,
                "speed": 288,
                "pmech": 289,
                "efd": 290
            },
            "id": "7031_P",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 509.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7031
            },
            "id": "7031_W",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 3106.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7032,
                "speed": 291,
                "pmech": 292,
                "efd": 293
            },
            "id": "7032_C",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1821.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7032,
                "speed": 294,
                "pmech": 295,
                "efd": 296
            },
            "id": "7032_G",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1483.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7032,
                "speed": 297,
                "pmech": 298,
                "efd": 299
            },
            "id": "7032_H",
            "params": {
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 672.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7032
            },
            "id": "7032_S",
            "params": {
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 738.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 8033,
                "speed": 300,
                "pmech": 301,
                "efd": 302
            },
            "id": "8033_H",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1394.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 8034,
                "speed": 303,
                "pmech": 304,
                "efd": 305
            },
            "id": "8034_G",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3754.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 8034,
                "speed": 306,
                "pmech": 307,
                "efd": 308
            },
            "id": "8034_H",
            "params": {
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 544.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 0,
                "pmech": 1
            },
            "id": "1032_C_tgov1",
            "params": {
                "Trate": 873.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 3,
                "pmech": 4
            },
            "id": "1032_G_tgov1",
            "params": {
                "Trate": 1050.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 6,
                "pmech": 7
            },
            "id": "1034_C_tgov1",
            "params": {
                "Trate": 2100.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 9,
                "pmech": 10
            },
            "id": "1034_G_tgov1",
            "params": {
                "Trate": 2900.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 12,
                "pmech": 13
            },
            "id": "1131_C_tgov1",
            "params": {
                "Trate": 1268.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 15,
                "pmech": 16
            },
            "id": "1131_G_tgov1",
            "params": {
                "Trate": 4934.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 18,
                "pmech": 19
            },
            "id": "1232_C_tgov1",
            "params": {
                "Trate": 4977.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 21,
                "pmech": 22
            },
            "id": "1232_H_tgov1",
            "params": {
                "Trate": 1199.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 24,
                "pmech": 25
            },
            "id": "1331_G_tgov1",
            "params": {
                "Trate": 2167.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 27,
                "pmech": 28
            },
            "id": "1331_H_tgov1",
            "params": {
                "Trate": 2328.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 30,
                "pmech": 31
            },
            "id": "1333_C_tgov1",
            "params": {
                "Trate": 418.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 33,
                "pmech": 34
            },
            "id": "1333_G_tgov1",
            "params": {
                "Trate": 7011.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 36,
                "pmech": 37
            },
            "id": "1431_G_tgov1",
            "params": {
                "Trate": 9170.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 39,
                "pmech": 40
            },
            "id": "1431_N_tgov1",
            "params": {
                "Trate": 4210.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 42,
                "pmech": 43
            },
            "id": "2030_E_tgov1",
            "params": {
                "Trate": 699.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 45,
                "pmech": 46
            },
            "id": "2030_G_tgov1",
            "params": {
                "Trate": 2140.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 48,
                "pmech": 49
            },
            "id": "2130_E_tgov1",
            "params": {
                "Trate": 831.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 51,
                "pmech": 52
            },
            "id": "2130_G_tgov1",
            "params": {
                "Trate": 586.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 54,
                "pmech": 55
            },
            "id": "2130_H_tgov1",
            "params": {
                "Trate": 396.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 57,
                "pmech": 58
            },
            "id": "2233_DG_tgov1",
            "params": {
                "Trate": 1035.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 60,
                "pmech": 61
            },
            "id": "2233_EG_tgov1",
            "params": {
                "Trate": 1837.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 63,
                "pmech": 64
            },
            "id": "2233_TG_tgov1",
            "params": {
                "Trate": 733.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 66,
                "pmech": 67
            },
            "id": "2438_EG_tgov1",
            "params": {
                "Trate": 2292.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 69,
                "pmech": 70
            },
            "id": "2438_RG_tgov1",
            "params": {
                "Trate": 5451.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 72,
                "pmech": 73
            },
            "id": "2438_SG_tgov1",
            "params": {
                "Trate": 4110.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 75,
                "pmech": 76
            },
            "id": "2438_SH_tgov1",
            "params": {
                "Trate": 1460.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 78,
                "pmech": 79
            },
            "id": "2438_WG_tgov1",
            "params": {
                "Trate": 5817.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 81,
                "pmech": 82
            },
            "id": "2630_G_tgov1",
            "params": {
                "Trate": 3947.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 84,
                "pmech": 85
            },
            "id": "2634_C_tgov1",
            "params": {
                "Trate": 1900.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 87,
                "pmech": 88
            },
            "id": "2637_H_tgov1",
            "params": {
                "Trate": 200.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 90,
                "pmech": 91
            },
            "id": "2638_H_tgov1",
            "params": {
                "Trate": 407.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 93,
                "pmech": 94
            },
            "id": "3133_NG_tgov1",
            "params": {
                "Trate": 80.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 96,
                "pmech": 97
            },
            "id": "3135_MG_tgov1",
            "params": {
                "Trate": 541.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 99,
                "pmech": 100
            },
            "id": "3135_NG_tgov1",
            "params": {
                "Trate": 38.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 102,
                "pmech": 103
            },
            "id": "3234_DG_tgov1",
            "params": {
                "Trate": 177.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 105,
                "pmech": 106
            },
            "id": "3234_MG_tgov1",
            "params": {
                "Trate": 3853.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 108,
                "pmech": 109
            },
            "id": "3234_NG_tgov1",
            "params": {
                "Trate": 1037.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 111,
                "pmech": 112
            },
            "id": "3333_CG_tgov1",
            "params": {
                "Trate": 1012.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 114,
                "pmech": 115
            },
            "id": "3333_NG_tgov1",
            "params": {
                "Trate": 312.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 117,
                "pmech": 118
            },
            "id": "3433_NG_tgov1",
            "params": {
                "Trate": 921.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 120,
                "pmech": 121
            },
            "id": "3531_CE_tgov1",
            "params": {
                "Trate": 1424.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 123,
                "pmech": 124
            },
            "id": "3531_NE_tgov1",
            "params": {
                "Trate": 533.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 126,
                "pmech": 127
            },
            "id": "3531_NH_tgov1",
            "params": {
                "Trate": 24.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 129,
                "pmech": 130
            },
            "id": "3631_NB_tgov1",
            "params": {
                "Trate": 96.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 132,
                "pmech": 133
            },
            "id": "3631_NG_tgov1",
            "params": {
                "Trate": 210.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 135,
                "pmech": 136
            },
            "id": "3731_NH_tgov1",
            "params": {
                "Trate": 400.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 138,
                "pmech": 139
            },
            "id": "3831_NN_tgov1",
            "params": {
                "Trate": 2323.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 141,
                "pmech": 142
            },
            "id": "3835_NG_tgov1",
            "params": {
                "Trate": 2025.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 144,
                "pmech": 145
            },
            "id": "3836_DG_tgov1",
            "params": {
                "Trate": 1497.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 147,
                "pmech": 148
            },
            "id": "3931_NB_tgov1",
            "params": {
                "Trate": 567.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 150,
                "pmech": 151
            },
            "id": "3931_NH_tgov1",
            "params": {
                "Trate": 2875.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 153,
                "pmech": 154
            },
            "id": "3933_CG_tgov1",
            "params": {
                "Trate": 865.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 156,
                "pmech": 157
            },
            "id": "3933_NB_tgov1",
            "params": {
                "Trate": 345.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 159,
                "pmech": 160
            },
            "id": "3933_NG_tgov1",
            "params": {
                "Trate": 1927.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 162,
                "pmech": 163
            },
            "id": "3933_NH_tgov1",
            "params": {
                "Trate": 2774.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 165,
                "pmech": 166
            },
            "id": "4031_G_tgov1",
            "params": {
                "Trate": 2710.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 168,
                "pmech": 169
            },
            "id": "4031_H_tgov1",
            "params": {
                "Trate": 952.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 171,
                "pmech": 172
            },
            "id": "4035_C_tgov1",
            "params": {
                "Trate": 642.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 174,
                "pmech": 175
            },
            "id": "4035_G_tgov1",
            "params": {
                "Trate": 1656.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 177,
                "pmech": 178
            },
            "id": "4035_H_tgov1",
            "params": {
                "Trate": 3572.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 180,
                "pmech": 181
            },
            "id": "4039_G_tgov1",
            "params": {
                "Trate": 150.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 183,
                "pmech": 184
            },
            "id": "4039_H_tgov1",
            "params": {
                "Trate": 2839.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 186,
                "pmech": 187
            },
            "id": "4131_B_tgov1",
            "params": {
                "Trate": 711.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 189,
                "pmech": 190
            },
            "id": "4131_H_tgov1",
            "params": {
                "Trate": 12613.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 192,
                "pmech": 193
            },
            "id": "4132_G_tgov1",
            "params": {
                "Trate": 2170.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 195,
                "pmech": 196
            },
            "id": "4132_H_tgov1",
            "params": {
                "Trate": 5539.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 198,
                "pmech": 199
            },
            "id": "4132_N_tgov1",
            "params": {
                "Trate": 1200.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 201,
                "pmech": 202
            },
            "id": "4231_C_tgov1",
            "params": {
                "Trate": 1460.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 204,
                "pmech": 205
            },
            "id": "4231_G_tgov1",
            "params": {
                "Trate": 970.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 207,
                "pmech": 208
            },
            "id": "4231_H_tgov1",
            "params": {
                "Trate": 3517.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 210,
                "pmech": 211
            },
            "id": "4232_G_tgov1",
            "params": {
                "Trate": 872.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 213,
                "pmech": 214
            },
            "id": "4232_H_tgov1",
            "params": {
                "Trate": 558.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 216,
                "pmech": 217
            },
            "id": "5031_G_tgov1",
            "params": {
                "Trate": 2650.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 219,
                "pmech": 220
            },
            "id": "5031_H_tgov1",
            "params": {
                "Trate": 10747.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 222,
                "pmech": 223
            },
            "id": "5032_C_tgov1",
            "params": {
                "Trate": 13039.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 225,
                "pmech": 226
            },
            "id": "5032_G_tgov1",
            "params": {
                "Trate": 9636.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 228,
                "pmech": 229
            },
            "id": "5032_R_tgov1",
            "params": {
                "Trate": 108.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 231,
                "pmech": 232
            },
            "id": "6132_B_tgov1",
            "params": {
                "Trate": 122.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 234,
                "pmech": 235
            },
            "id": "6132_G_tgov1",
            "params": {
                "Trate": 1272.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 237,
                "pmech": 238
            },
            "id": "6132_H_tgov1",
            "params": {
                "Trate": 2541.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 240,
                "pmech": 241
            },
            "id": "6231_C_tgov1",
            "params": {
                "Trate": 2488.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 243,
                "pmech": 244
            },
            "id": "6231_G_tgov1",
            "params": {
                "Trate": 250.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 246,
                "pmech": 247
            },
            "id": "6235_G_tgov1",
            "params": {
                "Trate": 226.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 249,
                "pmech": 250
            },
            "id": "6235_H_tgov1",
            "params": {
                "Trate": 2671.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 252,
                "pmech": 253
            },
            "id": "6333_C_tgov1",
            "params": {
                "Trate": 4594.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 255,
                "pmech": 256
            },
            "id": "6335_C_tgov1",
            "params": {
                "Trate": 3000.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 258,
                "pmech": 259
            },
            "id": "6335_G_tgov1",
            "params": {
                "Trate": 418.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 261,
                "pmech": 262
            },
            "id": "6335_H_tgov1",
            "params": {
                "Trate": 400.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 264,
                "pmech": 265
            },
            "id": "6433_C_tgov1",
            "params": {
                "Trate": 391.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 267,
                "pmech": 268
            },
            "id": "6433_E_tgov1",
            "params": {
                "Trate": 751.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 270,
                "pmech": 271
            },
            "id": "6433_G_tgov1",
            "params": {
                "Trate": 1369.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 273,
                "pmech": 274
            },
            "id": "6533_C_tgov1",
            "params": {
                "Trate": 3276.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 276,
                "pmech": 277
            },
            "id": "6533_G_tgov1",
            "params": {
                "Trate": 3239.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 279,
                "pmech": 280
            },
            "id": "6533_H_tgov1",
            "params": {
                "Trate": 275.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 282,
                "pmech": 283
            },
            "id": "7031_C_tgov1",
            "params": {
                "Trate": 3127.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 285,
                "pmech": 286
            },
            "id": "7031_G_tgov1",
            "params": {
                "Trate": 6346.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 288,
                "pmech": 289
            },
            "id": "7031_P_tgov1",
            "params": {
                "Trate": 509.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 291,
                "pmech": 292
            },
            "id": "7032_C_tgov1",
            "params": {
                "Trate": 1821.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 294,
                "pmech": 295
            },
            "id": "7032_G_tgov1",
            "params": {
                "Trate": 1483.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 297,
                "pmech": 298
            },
            "id": "7032_H_tgov1",
            "params": {
                "Trate": 672.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 300,
                "pmech": 301
            },
            "id": "8033_H_tgov1",
            "params": {
                "Trate": 1394.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 303,
                "pmech": 304
            },
            "id": "8034_G_tgov1",
            "params": {
                "Trate": 3754.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 306,
                "pmech": 307
            },
            "id": "8034_H_tgov1",
            "params": {
                "Trate": 544.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1032,
                "efd": 2
            },
            "id": "1032_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1032,
                "efd": 5
            },
            "id": "1032_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1034,
                "efd": 8
            },
            "id": "1034_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1034,
                "efd": 11
            },
            "id": "1034_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1131,
                "efd": 14
            },
            "id": "1131_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1131,
                "efd": 17
            },
            "id": "1131_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1232,
                "efd": 20
            },
            "id": "1232_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1232,
                "efd": 23
            },
            "id": "1232_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1331,
                "efd": 26
            },
            "id": "1331_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1331,
                "efd": 29
            },
            "id": "1331_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1333,
                "efd": 32
            },
            "id": "1333_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1333,
                "efd": 35,
                "vs": 309
            },
            "id": "1333_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1431,
                "efd": 38
            },
            "id": "1431_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1431,
                "efd": 41
            },
            "id": "1431_N_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2030,
                "efd": 44
            },
            "id": "2030_E_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2030,
                "efd": 47,
                "vs": 310
            },
            "id": "2030_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2130,
                "efd": 50
            },
            "id": "2130_E_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2130,
                "efd": 53
            },
            "id": "2130_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2130,
                "efd": 56
            },
            "id": "2130_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2233,
                "efd": 59
            },
            "id": "2233_DG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2233,
                "efd": 62
            },
            "id": "2233_EG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2233,
                "efd": 65
            },
            "id": "2233_TG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 68
            },
            "id": "2438_EG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 71
            },
            "id": "2438_RG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 74
            },
            "id": "2438_SG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 77
            },
            "id": "2438_SH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 80,
                "vs": 311
            },
            "id": "2438_WG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2630,
                "efd": 83,
                "vs": 312
            },
            "id": "2630_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2634,
                "efd": 86
            },
            "id": "2634_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2637,
                "efd": 89
            },
            "id": "2637_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2638,
                "efd": 92
            },
            "id": "2638_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3133,
                "efd": 95
            },
            "id": "3133_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3135,
                "efd": 98
            },
            "id": "3135_MG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3135,
                "efd": 101
            },
            "id": "3135_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3234,
                "efd": 104
            },
            "id": "3234_DG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3234,
                "efd": 107
            },
            "id": "3234_MG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3234,
                "efd": 110
            },
            "id": "3234_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3333,
                "efd": 113
            },
            "id": "3333_CG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3333,
                "efd": 116
            },
            "id": "3333_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3433,
                "efd": 119
            },
            "id": "3433_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3531,
                "efd": 122
            },
            "id": "3531_CE_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3531,
                "efd": 125
            },
            "id": "3531_NE_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3531,
                "efd": 128
            },
            "id": "3531_NH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3631,
                "efd": 131
            },
            "id": "3631_NB_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3631,
                "efd": 134
            },
            "id": "3631_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3731,
                "efd": 137
            },
            "id": "3731_NH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3831,
                "efd": 140
            },
            "id": "3831_NN_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3835,
                "efd": 143
            },
            "id": "3835_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3836,
                "efd": 146
            },
            "id": "3836_DG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3931,
                "efd": 149
            },
            "id": "3931_NB_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3931,
                "efd": 152,
                "vs": 313
            },
            "id": "3931_NH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 155
            },
            "id": "3933_CG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 158
            },
            "id": "3933_NB_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 161
            },
            "id": "3933_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 164
            },
            "id": "3933_NH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4031,
                "efd": 167
            },
            "id": "4031_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4031,
                "efd": 170
            },
            "id": "4031_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4035,
                "efd": 173
            },
            "id": "4035_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4035,
                "efd": 176
            },
            "id": "4035_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4035,
                "efd": 179
            },
            "id": "4035_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4039,
                "efd": 182
            },
            "id": "4039_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4039,
                "efd": 185
            },
            "id": "4039_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4131,
                "efd": 188
            },
            "id": "4131_B_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4131,
                "efd": 191,
                "vs": 314
            },
            "id": "4131_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4132,
                "efd": 194
            },
            "id": "4132_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4132,
                "efd": 197
            },
            "id": "4132_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4132,
                "efd": 200
            },
            "id": "4132_N_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4231,
                "efd": 203
            },
            "id": "4231_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4231,
                "efd": 206
            },
            "id": "4231_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4231,
                "efd": 209
            },
            "id": "4231_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4232,
                "efd": 212
            },
            "id": "4232_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4232,
                "efd": 215
            },
            "id": "4232_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5031,
                "efd": 218
            },
            "id": "5031_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5031,
                "efd": 221
            },
            "id": "5031_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5032,
                "efd": 224
            },
            "id": "5032_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5032,
                "efd": 227
            },
            "id": "5032_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5032,
                "efd": 230
            },
            "id": "5032_R_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6132,
                "efd": 233
            },
            "id": "6132_B_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6132,
                "efd": 236
            },
            "id": "6132_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6132,
                "efd": 239
            },
            "id": "6132_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6231,
                "efd": 242
            },
            "id": "6231_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6231,
                "efd": 245
            },
            "id": "6231_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6235,
                "efd": 248
            },
            "id": "6235_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6235,
                "efd": 251,
                "vs": 315
            },
            "id": "6235_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6333,
                "efd": 254
            },
            "id": "6333_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6335,
                "efd": 257
            },
            "id": "6335_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6335,
                "efd": 260
            },
            "id": "6335_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6335,
                "efd": 263
            },
            "id": "6335_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6433,
                "efd": 266
            },
            "id": "6433_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6433,
                "efd": 269
            },
            "id": "6433_E_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6433,
                "efd": 272
            },
            "id": "6433_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6533,
                "efd": 275,
                "vs": 316
            },
            "id": "6533_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6533,
                "efd": 278
            },
            "id": "6533_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6533,
                "efd": 281
            },
            "id": "6533_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7031,
                "efd": 284
            },
            "id": "7031_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7031,
                "efd": 287,
                "vs": 317
            },
            "id": "7031_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7031,
                "efd": 290
            },
            "id": "7031_P_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7032,
                "efd": 293
            },
            "id": "7032_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7032,
                "efd": 296
            },
            "id": "7032_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7032,
                "efd": 299
            },
            "id": "7032_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 8033,
                "efd": 302
            },
            "id": "8033_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 8034,
                "efd": 305,
                "vs": 318
            },
            "id": "8034_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 8034,
                "efd": 308
            },
            "id": "8034_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 33,
                "output": 309
            },
            "id": "1333_G_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 3.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 45,
                "output": 310
            },
            "id": "2030_G_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 4.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 78,
                "output": 311
            },
            "id": "2438_WG_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 11.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 81,
                "output": 312
            },
            "id": "2630_G_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 4.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 150,
                "output": 313
            },
            "id": "3931_NH_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 10.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 189,
                "output": 314
            },
            "id": "4131_H_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 7.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 249,
                "output": 315
            },
            "id": "6235_H_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 10.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 273,
                "output": 316
            },
            "id": "6533_C_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 7.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 285,
                "output": 317
            },
            "id": "7031_G_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 7.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 303,
                "output": 318
            },
            "id": "8034_G_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 3.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1002
            },
            "id": "fault_1",
            "params": {
                "R": 0.0,
                "X": 0.001
            }
        }
    ],
    "monitors": [
        {
            "file_name": "mon.csv",
            "format": "csv"
        }
    ]
}
