{
    "header": {
        "format_version": 0.1,
        "format_revision": 1,
        "case_name": "WECC",
        "case_description": "",
        "case_comments": "",
        "freq_base": 60.0,
        "va_base": 100000000.0
    },
    "buses": [
        {
            "number": 1001,
            "class": "bus",
            "name": "FOURCORN",
            "init": {
                "Vr": 1.0291466289885092,
                "Vi": 0.10020641764142252
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1002,
            "class": "bus",
            "name": "FOURCORN",
            "init": {
                "Vr": 1.0032473274593743,
                "Vi": 0.14728012258348752
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1003,
            "class": "bus",
            "name": "FOURCORN",
            "init": {
                "Vr": 0.9731671773810331,
                "Vi": -0.005247780093865476
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1004,
            "class": "bus",
            "name": "SAN JUAN",
            "init": {
                "Vr": 0.9750905539848131,
                "Vi": 0.3318111521015227
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1032,
            "class": "bus",
            "name": "FCNGN4CC",
            "init": {
                "Vr": 1.0016025293432642,
                "Vi": 0.15744487970179266
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1034,
            "class": "bus",
            "name": "SJUAN G4",
            "init": {
                "Vr": 0.9685246905974173,
                "Vi": 0.36039371568205053
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1101,
            "class": "bus",
            "name": "CORONADO",
            "init": {
                "Vr": 0.9816588086167465,
                "Vi": -0.2375854302434612
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1102,
            "class": "bus",
            "name": "CHOLLA",
            "init": {
                "Vr": 0.9911535229164995,
                "Vi": -0.0833117864508966
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1131,
            "class": "bus",
            "name": "CORONADO",
            "init": {
                "Vr": 0.984072847499644,
                "Vi": -0.22495725987948456
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1201,
            "class": "bus",
            "name": "MOENKOPI",
            "init": {
                "Vr": 1.0840475191470649,
                "Vi": -0.12613293316564375
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1202,
            "class": "bus",
            "name": "NAVAJO",
            "init": {
                "Vr": 1.0775172088362486,
                "Vi": -0.07319573175533516
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1232,
            "class": "bus",
            "name": "NAVAJO 2",
            "init": {
                "Vr": 1.078360777641177,
                "Vi": -0.057545627897254474
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1301,
            "class": "bus",
            "name": "MEAD",
            "init": {
                "Vr": 1.0294848702778479,
                "Vi": -0.17940661970367097
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1302,
            "class": "bus",
            "name": "H ALLEN",
            "init": {
                "Vr": 1.0031102501183398,
                "Vi": -0.20784994512086788
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1303,
            "class": "bus",
            "name": "H ALLEN",
            "init": {
                "Vr": 0.9696170242023398,
                "Vi": -0.26432751606615407
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1331,
            "class": "bus",
            "name": "HOOVER",
            "init": {
                "Vr": 1.0327382064230135,
                "Vi": -0.1599684670484953
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1333,
            "class": "bus",
            "name": "H ALLEN",
            "init": {
                "Vr": 0.9788488012911469,
                "Vi": -0.24030861029597975
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1401,
            "class": "bus",
            "name": "PALOVRDE",
            "init": {
                "Vr": 1.0006619844038074,
                "Vi": -0.2643888048514344
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1402,
            "class": "bus",
            "name": "WESTWING",
            "init": {
                "Vr": 0.9926913526533575,
                "Vi": -0.3686898126599126
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1403,
            "class": "bus",
            "name": "PARKER",
            "init": {
                "Vr": 1.002636418924378,
                "Vi": -0.2578765325667368
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1431,
            "class": "bus",
            "name": "PALOVRD2",
            "init": {
                "Vr": 1.0155897351487866,
                "Vi": -0.22417837507215993
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2000,
            "class": "bus",
            "name": "MEXICO",
            "init": {
                "Vr": 0.9573563608151822,
                "Vi": -0.28891122902783034
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2030,
            "class": "bus",
            "name": "MEXICO",
            "init": {
                "Vr": 0.962127203284071,
                "Vi": -0.27751383551411757
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2100,
            "class": "bus",
            "name": "IMPERIAL",
            "init": {
                "Vr": 1.0105814268017232,
                "Vi": -0.2234971954901016
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2130,
            "class": "bus",
            "name": "IMPERIAL",
            "init": {
                "Vr": 1.0124715974631084,
                "Vi": -0.21733991013191167
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2201,
            "class": "bus",
            "name": "MIGUEL",
            "init": {
                "Vr": 0.8890871589849977,
                "Vi": -0.44391310666799144
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2202,
            "class": "bus",
            "name": "MIGUEL",
            "init": {
                "Vr": 0.8769607872022306,
                "Vi": -0.460835784881212
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2203,
            "class": "bus",
            "name": "MISSION",
            "init": {
                "Vr": 0.8878082289029842,
                "Vi": -0.4709804148820405
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2233,
            "class": "bus",
            "name": "MISSION",
            "init": {
                "Vr": 0.8917539463136887,
                "Vi": -0.4674816091171509
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2301,
            "class": "bus",
            "name": "IMPRLVLY",
            "init": {
                "Vr": 1.0003265347798895,
                "Vi": -0.2679668179823379
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2302,
            "class": "bus",
            "name": "IMPRLVLY",
            "init": {
                "Vr": 1.004674006929104,
                "Vi": -0.2487086243513346
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2332,
            "class": "bus",
            "name": "IMPRLVLY",
            "init": {
                "Vr": 1.0058740984236978,
                "Vi": -0.24463617366197632
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2400,
            "class": "bus",
            "name": "DEVERS",
            "init": {
                "Vr": 0.9686677018365756,
                "Vi": -0.34879016524074263
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2401,
            "class": "bus",
            "name": "LUGO",
            "init": {
                "Vr": 1.0201142388690945,
                "Vi": -0.24891084902117966
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2402,
            "class": "bus",
            "name": "MIRALOMA",
            "init": {
                "Vr": 0.9811514709203086,
                "Vi": -0.319181648868184
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2403,
            "class": "bus",
            "name": "VALLEY",
            "init": {
                "Vr": 0.9495294494720706,
                "Vi": -0.39156195437962976
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2404,
            "class": "bus",
            "name": "VINCENT",
            "init": {
                "Vr": 1.0235317739456062,
                "Vi": -0.17947029584863772
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2405,
            "class": "bus",
            "name": "SYLMAR S",
            "init": {
                "Vr": 0.9926730669624063,
                "Vi": -0.19406495497254006
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2406,
            "class": "bus",
            "name": "EAGLROCK",
            "init": {
                "Vr": 0.9735157068301625,
                "Vi": -0.2605285658947383
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2407,
            "class": "bus",
            "name": "LITEHIPE",
            "init": {
                "Vr": 0.9106775654857185,
                "Vi": -0.3479757045461632
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2408,
            "class": "bus",
            "name": "MESA CAL",
            "init": {
                "Vr": 0.9960375520788632,
                "Vi": -0.16121677346520302
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2409,
            "class": "bus",
            "name": "MIRALOMA",
            "init": {
                "Vr": 0.9656154166672628,
                "Vi": -0.328614894661657
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2410,
            "class": "bus",
            "name": "PARDEE",
            "init": {
                "Vr": 0.9740857347695497,
                "Vi": -0.25575397696721947
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2411,
            "class": "bus",
            "name": "VINCENT",
            "init": {
                "Vr": 1.0000879564679523,
                "Vi": -0.2022337493603999
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2431,
            "class": "bus",
            "name": "LUGO",
            "init": {
                "Vr": 1.0201855324720284,
                "Vi": -0.2484380593240698
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2434,
            "class": "bus",
            "name": "VINCENT",
            "init": {
                "Vr": 0.9998610711787467,
                "Vi": -0.20168757599544834
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2438,
            "class": "bus",
            "name": "MESA CAL",
            "init": {
                "Vr": 1.0005346742025203,
                "Vi": -0.13652416770528863
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2439,
            "class": "bus",
            "name": "MIRALOMA",
            "init": {
                "Vr": 0.9657061083281868,
                "Vi": -0.32760989818209724
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2501,
            "class": "bus",
            "name": "SERRANO",
            "init": {
                "Vr": 0.9632392366839512,
                "Vi": -0.35607942825686156
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2502,
            "class": "bus",
            "name": "SERRANO",
            "init": {
                "Vr": 0.9512104097787043,
                "Vi": -0.37704415421279414
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2503,
            "class": "bus",
            "name": "S.ONOFRE",
            "init": {
                "Vr": 0.9246982850202976,
                "Vi": -0.40375107923760506
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2533,
            "class": "bus",
            "name": "S.ONOFRE",
            "init": {
                "Vr": 0.9289638822595822,
                "Vi": -0.39534548980249884
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2600,
            "class": "bus",
            "name": "ADELANTO",
            "init": {
                "Vr": 1.0416664033141128,
                "Vi": -0.1722024350539435
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2601,
            "class": "bus",
            "name": "RINALDI",
            "init": {
                "Vr": 1.0325531966502695,
                "Vi": -0.17900551303800985
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2602,
            "class": "bus",
            "name": "STA E",
            "init": {
                "Vr": 1.0086414897598246,
                "Vi": -0.16792509672345812
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2603,
            "class": "bus",
            "name": "VICTORVL",
            "init": {
                "Vr": 1.0403867019879436,
                "Vi": -0.18431590691392233
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2604,
            "class": "bus",
            "name": "INTERMT",
            "init": {
                "Vr": 1.0281874791724415,
                "Vi": -0.06110710504601512
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2605,
            "class": "bus",
            "name": "STA B1",
            "init": {
                "Vr": 1.012781982392856,
                "Vi": -0.12902090296334504
            },
            "v_base": 287000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2606,
            "class": "bus",
            "name": "STA B2",
            "init": {
                "Vr": 1.012781982392856,
                "Vi": -0.12902090296334504
            },
            "v_base": 287000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2607,
            "class": "bus",
            "name": "VICTORVL",
            "init": {
                "Vr": 1.0341155960129134,
                "Vi": -0.16592432903072646
            },
            "v_base": 287000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2608,
            "class": "bus",
            "name": "CASTAIC",
            "init": {
                "Vr": 1.0012144391172937,
                "Vi": -0.16671957021404787
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2609,
            "class": "bus",
            "name": "GLENDAL",
            "init": {
                "Vr": 0.9906155869439697,
                "Vi": -0.13459480352974218
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2610,
            "class": "bus",
            "name": "HAYNES",
            "init": {
                "Vr": 0.9976616726348186,
                "Vi": 0.11263938896749248
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2611,
            "class": "bus",
            "name": "OLIVE",
            "init": {
                "Vr": 1.0006465478842197,
                "Vi": -0.17009484803086633
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2612,
            "class": "bus",
            "name": "RINALDI",
            "init": {
                "Vr": 0.9981314814982941,
                "Vi": -0.1762339233296831
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2613,
            "class": "bus",
            "name": "RIVER",
            "init": {
                "Vr": 0.9920507009050489,
                "Vi": -0.07355503623579994
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2614,
            "class": "bus",
            "name": "STA BLD",
            "init": {
                "Vr": 0.9969952293066526,
                "Vi": -0.1015835771127232
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2615,
            "class": "bus",
            "name": "STA E",
            "init": {
                "Vr": 0.992564620778635,
                "Vi": -0.16012913457766137
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2616,
            "class": "bus",
            "name": "STA F",
            "init": {
                "Vr": 0.9935243389653521,
                "Vi": -0.07949076792251566
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2617,
            "class": "bus",
            "name": "STA G",
            "init": {
                "Vr": 0.9916653652761533,
                "Vi": -0.10954882161440459
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2618,
            "class": "bus",
            "name": "STA J",
            "init": {
                "Vr": 0.9925039278007112,
                "Vi": -0.19311527163381337
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2619,
            "class": "bus",
            "name": "SYLMARLA",
            "init": {
                "Vr": 0.9980314018742489,
                "Vi": -0.1707553982781027
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2620,
            "class": "bus",
            "name": "VALLEY",
            "init": {
                "Vr": 0.9937414145114053,
                "Vi": -0.17648945033977317
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2621,
            "class": "bus",
            "name": "STA B",
            "init": {
                "Vr": 1.005399914523277,
                "Vi": -0.12206521779524324
            },
            "v_base": 138000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2630,
            "class": "bus",
            "name": "HAYNES3G",
            "init": {
                "Vr": 0.9971748859135611,
                "Vi": 0.12402098807054437
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2631,
            "class": "bus",
            "name": "OLIVE",
            "init": {
                "Vr": 1.0009927061276438,
                "Vi": -0.1689944711572009
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2634,
            "class": "bus",
            "name": "INTERM1G",
            "init": {
                "Vr": 1.0284840467271332,
                "Vi": -0.05365038728652145
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2637,
            "class": "bus",
            "name": "OWENS G",
            "init": {
                "Vr": 0.9983990169102167,
                "Vi": -0.1758654240009758
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2638,
            "class": "bus",
            "name": "CASTAI4G",
            "init": {
                "Vr": 1.0014131240403334,
                "Vi": -0.16575387526751129
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2901,
            "class": "bus",
            "name": "ELDORADO",
            "init": {
                "Vr": 1.0905332810230042,
                "Vi": -0.19263499084820923
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2902,
            "class": "bus",
            "name": "MOHAVE",
            "init": {
                "Vr": 1.096090314117727,
                "Vi": -0.2173381290288069
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3101,
            "class": "bus",
            "name": "EMBRCDRD",
            "init": {
                "Vr": 0.9722787675171465,
                "Vi": -0.1328888228812139
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3102,
            "class": "bus",
            "name": "MARTIN",
            "init": {
                "Vr": 0.9794141550652612,
                "Vi": -0.11401038107692035
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3103,
            "class": "bus",
            "name": "SANMATEO",
            "init": {
                "Vr": 0.9896506407883032,
                "Vi": -0.07800542206113772
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3104,
            "class": "bus",
            "name": "MARTIN",
            "init": {
                "Vr": 0.966012119171973,
                "Vi": -0.19655759941358988
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3105,
            "class": "bus",
            "name": "POTRERO",
            "init": {
                "Vr": 0.9798837604121561,
                "Vi": -0.19956978386185517
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3133,
            "class": "bus",
            "name": "SANMATEO",
            "init": {
                "Vr": 0.9896001687756142,
                "Vi": -0.07784481020963455
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3135,
            "class": "bus",
            "name": "POTRERO",
            "init": {
                "Vr": 0.9805210974851748,
                "Vi": -0.19857709336251483
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3201,
            "class": "bus",
            "name": "C.COSTA",
            "init": {
                "Vr": 1.0004020002639695,
                "Vi": -0.0801494882377654
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3202,
            "class": "bus",
            "name": "MORAGA",
            "init": {
                "Vr": 0.9996931986521757,
                "Vi": -0.07228906229650031
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3203,
            "class": "bus",
            "name": "NEWARK",
            "init": {
                "Vr": 0.997821672298632,
                "Vi": -0.0737667581366264
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3204,
            "class": "bus",
            "name": "PITSBURG",
            "init": {
                "Vr": 1.0099970428966683,
                "Vi": 0.0024776677406754552
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3205,
            "class": "bus",
            "name": "SOBRANTE",
            "init": {
                "Vr": 0.9998394737339775,
                "Vi": -0.044111081191360556
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3234,
            "class": "bus",
            "name": "PITSBURG",
            "init": {
                "Vr": 1.0118280166590294,
                "Vi": 0.022254042701783532
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3301,
            "class": "bus",
            "name": "METCALF",
            "init": {
                "Vr": 1.0078525781046732,
                "Vi": -0.08359531118057453
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3302,
            "class": "bus",
            "name": "JEFFERSN",
            "init": {
                "Vr": 0.9754762000923262,
                "Vi": -0.131493566224819
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3303,
            "class": "bus",
            "name": "METCALF",
            "init": {
                "Vr": 0.9954176615916132,
                "Vi": -0.0956245751212306
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3304,
            "class": "bus",
            "name": "MONTAVIS",
            "init": {
                "Vr": 0.9823729914843256,
                "Vi": -0.12155635126435178
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3305,
            "class": "bus",
            "name": "RAVENSWD",
            "init": {
                "Vr": 0.9914663871855712,
                "Vi": -0.08305165387418545
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3333,
            "class": "bus",
            "name": "METCALF",
            "init": {
                "Vr": 0.9966023945451874,
                "Vi": -0.09166488322092943
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3401,
            "class": "bus",
            "name": "GREGG",
            "init": {
                "Vr": 0.9385106763063653,
                "Vi": -0.23161060798845784
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3402,
            "class": "bus",
            "name": "HELMS PP",
            "init": {
                "Vr": 0.940525362113976,
                "Vi": -0.2323457496404183
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3403,
            "class": "bus",
            "name": "MC CALL",
            "init": {
                "Vr": 0.9996320493015209,
                "Vi": -0.027134601649120616
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3404,
            "class": "bus",
            "name": "PANOCHE",
            "init": {
                "Vr": 0.977058716366943,
                "Vi": -0.14908506544167463
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3405,
            "class": "bus",
            "name": "WILSON",
            "init": {
                "Vr": 0.9267027581428218,
                "Vi": -0.25850951068437084
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3432,
            "class": "bus",
            "name": "HELMS PP",
            "init": {
                "Vr": 0.940525362113976,
                "Vi": -0.2323457496404183
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3433,
            "class": "bus",
            "name": "MC CALL",
            "init": {
                "Vr": 1.000018305257258,
                "Vi": -0.02101288084790781
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3501,
            "class": "bus",
            "name": "FULTON",
            "init": {
                "Vr": 0.9996057072629682,
                "Vi": 0.02808310420231592
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3531,
            "class": "bus",
            "name": "FULTON",
            "init": {
                "Vr": 0.9997975637408305,
                "Vi": 0.03353556760763554
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3601,
            "class": "bus",
            "name": "HUMBOLDT",
            "init": {
                "Vr": 1.0125718786784759,
                "Vi": -0.07017136680578243
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3631,
            "class": "bus",
            "name": "HUMBOLDT",
            "init": {
                "Vr": 1.012373248318211,
                "Vi": -0.06967857675799563
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3701,
            "class": "bus",
            "name": "SUMMIT",
            "init": {
                "Vr": 0.9414776476282241,
                "Vi": -0.35611016851587274
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3731,
            "class": "bus",
            "name": "SUMMIT",
            "init": {
                "Vr": 0.9413043872984699,
                "Vi": -0.35486550684341045
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3801,
            "class": "bus",
            "name": "DIABLO",
            "init": {
                "Vr": 1.0489927570535271,
                "Vi": 0.003982666682053274
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3802,
            "class": "bus",
            "name": "GATES",
            "init": {
                "Vr": 1.0318510687118039,
                "Vi": -0.1041361921457762
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3803,
            "class": "bus",
            "name": "MIDWAY",
            "init": {
                "Vr": 1.0380724489642617,
                "Vi": -0.1298921594340763
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3804,
            "class": "bus",
            "name": "GATES",
            "init": {
                "Vr": 0.9945631732828706,
                "Vi": -0.12454536258174181
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3805,
            "class": "bus",
            "name": "MIDWAY",
            "init": {
                "Vr": 1.0279899525424085,
                "Vi": -0.12025927321813239
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3806,
            "class": "bus",
            "name": "MORROBAY",
            "init": {
                "Vr": 1.0170550686812594,
                "Vi": -0.06293417487409611
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3831,
            "class": "bus",
            "name": "DIABLO1",
            "init": {
                "Vr": 1.0486659020632656,
                "Vi": 0.014029199563740163
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3835,
            "class": "bus",
            "name": "MIDWAY",
            "init": {
                "Vr": 1.0284764086876332,
                "Vi": -0.1184728338673362
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3836,
            "class": "bus",
            "name": "MORROBAY",
            "init": {
                "Vr": 1.0172172040369767,
                "Vi": -0.05960613155595129
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3891,
            "class": "bus",
            "name": "GATES1",
            "init": {
                "Vr": 1.0384532135976612,
                "Vi": -0.1694340428274024
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3892,
            "class": "bus",
            "name": "MIDWAY1",
            "init": {
                "Vr": 1.0362785350581156,
                "Vi": -0.07106793830150906
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3893,
            "class": "bus",
            "name": "MIDWAY2",
            "init": {
                "Vr": 1.0063510208297626,
                "Vi": -0.23544740129669944
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3894,
            "class": "bus",
            "name": "MIDWAY3",
            "init": {
                "Vr": 1.0361387813136547,
                "Vi": -0.07008809679926604
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3895,
            "class": "bus",
            "name": "MIDWAY4",
            "init": {
                "Vr": 1.0064556735070977,
                "Vi": -0.23585980070693907
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3896,
            "class": "bus",
            "name": "MIDWAY5",
            "init": {
                "Vr": 1.0367171098759727,
                "Vi": -0.06724334000334789
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3897,
            "class": "bus",
            "name": "MIDWAY6",
            "init": {
                "Vr": 1.008975900594003,
                "Vi": -0.23343549405422512
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3901,
            "class": "bus",
            "name": "LOSBANOS",
            "init": {
                "Vr": 1.0242087734225898,
                "Vi": -0.10816838029521715
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3902,
            "class": "bus",
            "name": "MOSSLAND",
            "init": {
                "Vr": 0.9992115471789931,
                "Vi": -0.03970863827308981
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3903,
            "class": "bus",
            "name": "TESLA",
            "init": {
                "Vr": 1.0302299886192652,
                "Vi": -0.09560845244657167
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3904,
            "class": "bus",
            "name": "VACA-DIX",
            "init": {
                "Vr": 1.0294245545129779,
                "Vi": -0.09868617777085213
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3905,
            "class": "bus",
            "name": "TABLE MT",
            "init": {
                "Vr": 1.0430836110243549,
                "Vi": -0.1127378754896183
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3906,
            "class": "bus",
            "name": "ROUND MT",
            "init": {
                "Vr": 1.064933267977804,
                "Vi": -0.10302881402046168
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3907,
            "class": "bus",
            "name": "BELLOTA",
            "init": {
                "Vr": 0.941851965966272,
                "Vi": -0.23005947737174015
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3908,
            "class": "bus",
            "name": "BRIGHTON",
            "init": {
                "Vr": 0.9344874641880455,
                "Vi": -0.27859916527137657
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3909,
            "class": "bus",
            "name": "COLGATE",
            "init": {
                "Vr": 0.9402903253932633,
                "Vi": -0.3015190861064689
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3910,
            "class": "bus",
            "name": "CORTINA",
            "init": {
                "Vr": 0.9544597331917197,
                "Vi": -0.2204455700769837
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3911,
            "class": "bus",
            "name": "COTWDPGE",
            "init": {
                "Vr": 1.0402970108674507,
                "Vi": -0.07562925901699
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3912,
            "class": "bus",
            "name": "GLENN",
            "init": {
                "Vr": 1.0082822777162115,
                "Vi": -0.1817661398319328
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3913,
            "class": "bus",
            "name": "GOLDHILL",
            "init": {
                "Vr": 0.9637646735261063,
                "Vi": -0.21717301838548422
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3914,
            "class": "bus",
            "name": "IGNACIO",
            "init": {
                "Vr": 0.9906614183700735,
                "Vi": -0.037089007563539465
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3915,
            "class": "bus",
            "name": "LAKEVILE",
            "init": {
                "Vr": 0.9952684608450031,
                "Vi": -0.05899961340679929
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3916,
            "class": "bus",
            "name": "LOGAN CR",
            "init": {
                "Vr": 1.0067546253478934,
                "Vi": -0.1769703084294044
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3917,
            "class": "bus",
            "name": "LOSBANOS",
            "init": {
                "Vr": 0.9994134712276752,
                "Vi": -0.1466803561156056
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3918,
            "class": "bus",
            "name": "MOSSLAND",
            "init": {
                "Vr": 0.9883262088268351,
                "Vi": -0.10453845104508597
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3919,
            "class": "bus",
            "name": "PALERMO",
            "init": {
                "Vr": 0.9550547035686098,
                "Vi": -0.28538030026758215
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3920,
            "class": "bus",
            "name": "RIO OSO",
            "init": {
                "Vr": 0.9503777078193959,
                "Vi": -0.2780702105817904
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3921,
            "class": "bus",
            "name": "ROUND MT",
            "init": {
                "Vr": 1.0696441340161758,
                "Vi": 0.027613275915423573
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3922,
            "class": "bus",
            "name": "TABLE MT",
            "init": {
                "Vr": 0.9912487763628958,
                "Vi": -0.2241935832349961
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3923,
            "class": "bus",
            "name": "TESLA",
            "init": {
                "Vr": 1.0174439240600766,
                "Vi": -0.018226900338668306
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3924,
            "class": "bus",
            "name": "VACA-DIX",
            "init": {
                "Vr": 1.0049008159106407,
                "Vi": -0.09613886102351206
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3925,
            "class": "bus",
            "name": "COTWDPGE",
            "init": {
                "Vr": 1.0272660694953977,
                "Vi": -0.07356209196801904
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3926,
            "class": "bus",
            "name": "RIO OSO",
            "init": {
                "Vr": 0.9401758837714785,
                "Vi": -0.33434795921870647
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3931,
            "class": "bus",
            "name": "ROUND MT",
            "init": {
                "Vr": 1.0701051072572718,
                "Vi": 0.03438897368990264
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3932,
            "class": "bus",
            "name": "MOSSLAND",
            "init": {
                "Vr": 0.9982215271217232,
                "Vi": -0.03288870522857954
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3933,
            "class": "bus",
            "name": "TESLA",
            "init": {
                "Vr": 1.0199999809265137,
                "Vi": 0.0
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4001,
            "class": "bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0741622851771058,
                "Vi": -0.11214686835322912
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4002,
            "class": "bus",
            "name": "SUMMER L",
            "init": {
                "Vr": 1.1117677023694128,
                "Vi": -0.07285394735958618
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4003,
            "class": "bus",
            "name": "BURNS",
            "init": {
                "Vr": 1.125665205763732,
                "Vi": 0.07963611854976044
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4004,
            "class": "bus",
            "name": "GRIZZLY",
            "init": {
                "Vr": 1.0957812146604506,
                "Vi": -0.1104004939559636
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4005,
            "class": "bus",
            "name": "JOHN DAY",
            "init": {
                "Vr": 1.0752484647575837,
                "Vi": -0.10120625721677598
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4006,
            "class": "bus",
            "name": "BIG EDDY",
            "init": {
                "Vr": 1.0627128291750094,
                "Vi": -0.16822523219690289
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4007,
            "class": "bus",
            "name": "CELILOCA",
            "init": {
                "Vr": 1.0622045208946733,
                "Vi": -0.17143544271929423
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4008,
            "class": "bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0692418779487243,
                "Vi": -0.15301545766187766
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4009,
            "class": "bus",
            "name": "BIG EDDY",
            "init": {
                "Vr": 1.0584367491548898,
                "Vi": -0.21474127173653504
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4010,
            "class": "bus",
            "name": "CELILO",
            "init": {
                "Vr": 1.0562579539373358,
                "Vi": -0.21892292960339288
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4031,
            "class": "bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0717490395344864,
                "Vi": -0.10465515703912061
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4035,
            "class": "bus",
            "name": "JOHN DAY",
            "init": {
                "Vr": 1.0738706270108667,
                "Vi": -0.09044600973973362
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4039,
            "class": "bus",
            "name": "DALLES21",
            "init": {
                "Vr": 1.0643068861369407,
                "Vi": -0.2053254218910101
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4090,
            "class": "bus",
            "name": "MALIN1",
            "init": {
                "Vr": 1.107927005657545,
                "Vi": -0.078838917073851
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4091,
            "class": "bus",
            "name": "GRIZZLY1",
            "init": {
                "Vr": 1.1065342937987306,
                "Vi": -0.09537792299150294
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4092,
            "class": "bus",
            "name": "GRIZZLY2",
            "init": {
                "Vr": 1.088171966574024,
                "Vi": -0.11354335499383617
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4093,
            "class": "bus",
            "name": "GRIZZLY3",
            "init": {
                "Vr": 1.0863425851844155,
                "Vi": -0.11391340588948373
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4094,
            "class": "bus",
            "name": "GRIZZLY4",
            "init": {
                "Vr": 1.100345473859454,
                "Vi": -0.1110798749908331
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4095,
            "class": "bus",
            "name": "GRIZZLY5",
            "init": {
                "Vr": 1.0864876402426793,
                "Vi": -0.11359432239450439
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4096,
            "class": "bus",
            "name": "GRIZZLY6",
            "init": {
                "Vr": 1.084441010567787,
                "Vi": -0.11398235764933885
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4097,
            "class": "bus",
            "name": "GRIZZLY7",
            "init": {
                "Vr": 1.100106826657524,
                "Vi": -0.11101105070777156
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4101,
            "class": "bus",
            "name": "COULEE",
            "init": {
                "Vr": 1.1063961479749795,
                "Vi": 0.21971114420896315
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4102,
            "class": "bus",
            "name": "HANFORD",
            "init": {
                "Vr": 1.0933785682775603,
                "Vi": 0.07576822234405885
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4103,
            "class": "bus",
            "name": "BELL",
            "init": {
                "Vr": 1.07849822686903,
                "Vi": -0.07117293788446048
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4104,
            "class": "bus",
            "name": "BELL",
            "init": {
                "Vr": 1.0171706995360488,
                "Vi": -0.267652056195351
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4131,
            "class": "bus",
            "name": "COULEE",
            "init": {
                "Vr": 1.101449246524323,
                "Vi": 0.25679760488770637
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4132,
            "class": "bus",
            "name": "HANFORD",
            "init": {
                "Vr": 1.0912778951059916,
                "Vi": 0.10699632654685917
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4201,
            "class": "bus",
            "name": "NORTH",
            "init": {
                "Vr": 1.1172000284886705,
                "Vi": 0.07915672050606683
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4202,
            "class": "bus",
            "name": "WCASCADE",
            "init": {
                "Vr": 1.0489425214153374,
                "Vi": -0.15271339327919076
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4203,
            "class": "bus",
            "name": "WILLAMET",
            "init": {
                "Vr": 1.0085432656736182,
                "Vi": -0.20578569283643616
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4204,
            "class": "bus",
            "name": "MERIDIAN",
            "init": {
                "Vr": 1.0521354682222321,
                "Vi": -0.14335116141751292
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4231,
            "class": "bus",
            "name": "NORTH G3",
            "init": {
                "Vr": 1.1220740013157733,
                "Vi": 0.09771505012288426
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4232,
            "class": "bus",
            "name": "WCASCADE",
            "init": {
                "Vr": 1.0494790604244124,
                "Vi": -0.148561520727749
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5001,
            "class": "bus",
            "name": "CANADA",
            "init": {
                "Vr": 1.044633378493421,
                "Vi": -0.10603237627353194
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5002,
            "class": "bus",
            "name": "CANALB",
            "init": {
                "Vr": 1.0471190075320949,
                "Vi": -0.12871894723164587
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5003,
            "class": "bus",
            "name": "CA230TO",
            "init": {
                "Vr": 1.036090017536494,
                "Vi": -0.19174031939038047
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5004,
            "class": "bus",
            "name": "CA230",
            "init": {
                "Vr": 1.060371720701631,
                "Vi": -0.238165790460264
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5031,
            "class": "bus",
            "name": "CANAD G1",
            "init": {
                "Vr": 1.0519628321419958,
                "Vi": -0.07424104502889653
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5032,
            "class": "bus",
            "name": "CMAIN GM",
            "init": {
                "Vr": 1.057994203253784,
                "Vi": -0.08497213199190332
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6101,
            "class": "bus",
            "name": "MIDPOINT",
            "init": {
                "Vr": 1.035247306721843,
                "Vi": 0.2552251615079628
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6102,
            "class": "bus",
            "name": "MIDPOINT",
            "init": {
                "Vr": 0.9869794129963294,
                "Vi": 0.2945769579078372
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6103,
            "class": "bus",
            "name": "BORAH",
            "init": {
                "Vr": 0.9817652896086463,
                "Vi": 0.25932007667039564
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6104,
            "class": "bus",
            "name": "BORAH",
            "init": {
                "Vr": 1.0113851718658269,
                "Vi": 0.04628592899146851
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6132,
            "class": "bus",
            "name": "MIDPOINT",
            "init": {
                "Vr": 0.9775365161402827,
                "Vi": 0.31082677759795746
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6201,
            "class": "bus",
            "name": "COLSTRP",
            "init": {
                "Vr": 1.0513823577640673,
                "Vi": 0.1348978756186484
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6202,
            "class": "bus",
            "name": "GARRISON",
            "init": {
                "Vr": 1.093658511428057,
                "Vi": 0.05135348509315149
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6203,
            "class": "bus",
            "name": "COLSTRP",
            "init": {
                "Vr": 0.999764491229505,
                "Vi": 0.11216535545095369
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6204,
            "class": "bus",
            "name": "GARRISON",
            "init": {
                "Vr": 1.0505201536195254,
                "Vi": 0.05647771848098982
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6205,
            "class": "bus",
            "name": "MONTANA",
            "init": {
                "Vr": 1.0233013230224504,
                "Vi": 0.23527961462540734
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6231,
            "class": "bus",
            "name": "COLSTRP",
            "init": {
                "Vr": 1.049979958664284,
                "Vi": 0.13914156375380785
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6235,
            "class": "bus",
            "name": "MONTA G1",
            "init": {
                "Vr": 1.0224390898248412,
                "Vi": 0.24197655182901975
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6301,
            "class": "bus",
            "name": "BRIDGER",
            "init": {
                "Vr": 0.9777519359370199,
                "Vi": 0.2822311610969232
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6302,
            "class": "bus",
            "name": "LARAMIE",
            "init": {
                "Vr": 0.8515618538112251,
                "Vi": -0.5372815545089676
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6303,
            "class": "bus",
            "name": "BRIDGER2",
            "init": {
                "Vr": 0.8969294909002588,
                "Vi": 0.506379622707916
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6304,
            "class": "bus",
            "name": "LARAMIE",
            "init": {
                "Vr": 0.9391038107381421,
                "Vi": -0.33737176488973586
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6305,
            "class": "bus",
            "name": "NAUGHTON",
            "init": {
                "Vr": 0.9187725144165042,
                "Vi": 0.5286393988038967
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6333,
            "class": "bus",
            "name": "BRIDGER",
            "init": {
                "Vr": 0.8904576042351704,
                "Vi": 0.5236715386311563
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6335,
            "class": "bus",
            "name": "NAUGHT",
            "init": {
                "Vr": 0.9151467016312164,
                "Vi": 0.541946260351762
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6401,
            "class": "bus",
            "name": "TRACYSPP",
            "init": {
                "Vr": 1.0128316304704426,
                "Vi": -0.3524982423765232
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6402,
            "class": "bus",
            "name": "SUMITSPP",
            "init": {
                "Vr": 0.966812652449819,
                "Vi": -0.37193179823461464
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6403,
            "class": "bus",
            "name": "VALMY",
            "init": {
                "Vr": 1.1073533784186766,
                "Vi": 0.07662699800788497
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6404,
            "class": "bus",
            "name": "GONDER",
            "init": {
                "Vr": 1.0791704423576842,
                "Vi": -0.0779631879293946
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6433,
            "class": "bus",
            "name": "VALMY",
            "init": {
                "Vr": 1.1080673530152034,
                "Vi": 0.08263633101512431
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6501,
            "class": "bus",
            "name": "BENLOMND",
            "init": {
                "Vr": 1.0222612175527113,
                "Vi": -0.008732609882140157
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6502,
            "class": "bus",
            "name": "CAMP WIL",
            "init": {
                "Vr": 1.0200065690105058,
                "Vi": -0.02215421063216609
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6503,
            "class": "bus",
            "name": "EMERY",
            "init": {
                "Vr": 1.0482894541021806,
                "Vi": 0.1879284705274353
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6504,
            "class": "bus",
            "name": "MONA",
            "init": {
                "Vr": 1.0225581126043477,
                "Vi": -0.022201104626204844
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6505,
            "class": "bus",
            "name": "PINTO",
            "init": {
                "Vr": 1.0587525319802276,
                "Vi": 0.16420509522900456
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6506,
            "class": "bus",
            "name": "PINTO PS",
            "init": {
                "Vr": 1.0471253161861365,
                "Vi": 0.1582953947890378
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6507,
            "class": "bus",
            "name": "SIGURD",
            "init": {
                "Vr": 1.0513530573285206,
                "Vi": 0.004224950146332957
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6508,
            "class": "bus",
            "name": "SPAN FRK",
            "init": {
                "Vr": 1.0278770168183777,
                "Vi": 0.026470026437627758
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6509,
            "class": "bus",
            "name": "TERMINAL",
            "init": {
                "Vr": 1.0207603288880465,
                "Vi": -0.021836225010756476
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6510,
            "class": "bus",
            "name": "BENLOMND",
            "init": {
                "Vr": 0.9885392998727536,
                "Vi": 0.004625405799991316
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6533,
            "class": "bus",
            "name": "EMERY",
            "init": {
                "Vr": 1.0468199407967484,
                "Vi": 0.20362073214056664
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7001,
            "class": "bus",
            "name": "COLOEAST",
            "init": {
                "Vr": 0.8475933578231597,
                "Vi": -0.5674365376629956
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7002,
            "class": "bus",
            "name": "CRAIG",
            "init": {
                "Vr": 0.8731966002522802,
                "Vi": -0.5174472199140048
            },
            "v_base": 345000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7031,
            "class": "bus",
            "name": "COLOEAST",
            "init": {
                "Vr": 0.8649863113272928,
                "Vi": -0.5521275531155175
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7032,
            "class": "bus",
            "name": "CRAIG",
            "init": {
                "Vr": 0.8802883650638654,
                "Vi": -0.5059729384207425
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8001,
            "class": "bus",
            "name": "OLINDA",
            "init": {
                "Vr": 1.0588410693269101,
                "Vi": -0.11245880440614289
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8002,
            "class": "bus",
            "name": "TRACY",
            "init": {
                "Vr": 1.0324629905380864,
                "Vi": -0.14058080167535578
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8003,
            "class": "bus",
            "name": "COTWDWAP",
            "init": {
                "Vr": 1.0729949831527752,
                "Vi": -0.06563380931394204
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8004,
            "class": "bus",
            "name": "RNCHSECO",
            "init": {
                "Vr": 0.9790789203521542,
                "Vi": -0.20348243928652301
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8005,
            "class": "bus",
            "name": "TRACYPMP",
            "init": {
                "Vr": 0.9755708179875415,
                "Vi": -0.23297084175301455
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8033,
            "class": "bus",
            "name": "COTWDWAP",
            "init": {
                "Vr": 1.074508137859625,
                "Vi": -0.06021866099846889
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8034,
            "class": "bus",
            "name": "RNCHSECO",
            "init": {
                "Vr": 0.9845748440903827,
                "Vi": -0.18739977403129726
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        }
    ],
    "signals": [
        {
            "signal_id": 0,
            "name": "1032_C_speed"
        },
        {
            "signal_id": 1,
            "name": "1032_C_pmech"
        },
        {
            "signal_id": 2,
            "name": "1032_C_efd"
        },
        {
            "signal_id": 3,
            "name": "1032_G_speed"
        },
        {
            "signal_id": 4,
            "name": "1032_G_pmech"
        },
        {
            "signal_id": 5,
            "name": "1032_G_efd"
        },
        {
            "signal_id": 6,
            "name": "1034_C_speed"
        },
        {
            "signal_id": 7,
            "name": "1034_C_pmech"
        },
        {
            "signal_id": 8,
            "name": "1034_C_efd"
        },
        {
            "signal_id": 9,
            "name": "1034_G_speed"
        },
        {
            "signal_id": 10,
            "name": "1034_G_pmech"
        },
        {
            "signal_id": 11,
            "name": "1034_G_efd"
        },
        {
            "signal_id": 12,
            "name": "1131_C_speed"
        },
        {
            "signal_id": 13,
            "name": "1131_C_pmech"
        },
        {
            "signal_id": 14,
            "name": "1131_C_efd"
        },
        {
            "signal_id": 15,
            "name": "1131_G_speed"
        },
        {
            "signal_id": 16,
            "name": "1131_G_pmech"
        },
        {
            "signal_id": 17,
            "name": "1131_G_efd"
        },
        {
            "signal_id": 18,
            "name": "1232_C_speed"
        },
        {
            "signal_id": 19,
            "name": "1232_C_pmech"
        },
        {
            "signal_id": 20,
            "name": "1232_C_efd"
        },
        {
            "signal_id": 21,
            "name": "1232_H_speed"
        },
        {
            "signal_id": 22,
            "name": "1232_H_pmech"
        },
        {
            "signal_id": 23,
            "name": "1232_H_efd"
        },
        {
            "signal_id": 24,
            "name": "1331_G_speed"
        },
        {
            "signal_id": 25,
            "name": "1331_G_pmech"
        },
        {
            "signal_id": 26,
            "name": "1331_G_efd"
        },
        {
            "signal_id": 27,
            "name": "1331_H_speed"
        },
        {
            "signal_id": 28,
            "name": "1331_H_pmech"
        },
        {
            "signal_id": 29,
            "name": "1331_H_efd"
        },
        {
            "signal_id": 30,
            "name": "1333_C_speed"
        },
        {
            "signal_id": 31,
            "name": "1333_C_pmech"
        },
        {
            "signal_id": 32,
            "name": "1333_C_efd"
        },
        {
            "signal_id": 33,
            "name": "1333_G_speed"
        },
        {
            "signal_id": 34,
            "name": "1333_G_pmech"
        },
        {
            "signal_id": 35,
            "name": "1333_G_efd"
        },
        {
            "signal_id": 36,
            "name": "1431_G_speed"
        },
        {
            "signal_id": 37,
            "name": "1431_G_pmech"
        },
        {
            "signal_id": 38,
            "name": "1431_G_efd"
        },
        {
            "signal_id": 39,
            "name": "1431_N_speed"
        },
        {
            "signal_id": 40,
            "name": "1431_N_pmech"
        },
        {
            "signal_id": 41,
            "name": "1431_N_efd"
        },
        {
            "signal_id": 42,
            "name": "2030_E_speed"
        },
        {
            "signal_id": 43,
            "name": "2030_E_pmech"
        },
        {
            "signal_id": 44,
            "name": "2030_E_efd"
        },
        {
            "signal_id": 45,
            "name": "2030_G_speed"
        },
        {
            "signal_id": 46,
            "name": "2030_G_pmech"
        },
        {
            "signal_id": 47,
            "name": "2030_G_efd"
        },
        {
            "signal_id": 48,
            "name": "2130_E_speed"
        },
        {
            "signal_id": 49,
            "name": "2130_E_pmech"
        },
        {
            "signal_id": 50,
            "name": "2130_E_efd"
        },
        {
            "signal_id": 51,
            "name": "2130_G_speed"
        },
        {
            "signal_id": 52,
            "name": "2130_G_pmech"
        },
        {
            "signal_id": 53,
            "name": "2130_G_efd"
        },
        {
            "signal_id": 54,
            "name": "2130_H_speed"
        },
        {
            "signal_id": 55,
            "name": "2130_H_pmech"
        },
        {
            "signal_id": 56,
            "name": "2130_H_efd"
        },
        {
            "signal_id": 57,
            "name": "2233_DG_speed"
        },
        {
            "signal_id": 58,
            "name": "2233_DG_pmech"
        },
        {
            "signal_id": 59,
            "name": "2233_DG_efd"
        },
        {
            "signal_id": 60,
            "name": "2233_EG_speed"
        },
        {
            "signal_id": 61,
            "name": "2233_EG_pmech"
        },
        {
            "signal_id": 62,
            "name": "2233_EG_efd"
        },
        {
            "signal_id": 63,
            "name": "2233_TG_speed"
        },
        {
            "signal_id": 64,
            "name": "2233_TG_pmech"
        },
        {
            "signal_id": 65,
            "name": "2233_TG_efd"
        },
        {
            "signal_id": 66,
            "name": "2438_EG_speed"
        },
        {
            "signal_id": 67,
            "name": "2438_EG_pmech"
        },
        {
            "signal_id": 68,
            "name": "2438_EG_efd"
        },
        {
            "signal_id": 69,
            "name": "2438_RG_speed"
        },
        {
            "signal_id": 70,
            "name": "2438_RG_pmech"
        },
        {
            "signal_id": 71,
            "name": "2438_RG_efd"
        },
        {
            "signal_id": 72,
            "name": "2438_SG_speed"
        },
        {
            "signal_id": 73,
            "name": "2438_SG_pmech"
        },
        {
            "signal_id": 74,
            "name": "2438_SG_efd"
        },
        {
            "signal_id": 75,
            "name": "2438_SH_speed"
        },
        {
            "signal_id": 76,
            "name": "2438_SH_pmech"
        },
        {
            "signal_id": 77,
            "name": "2438_SH_efd"
        },
        {
            "signal_id": 78,
            "name": "2438_WG_speed"
        },
        {
            "signal_id": 79,
            "name": "2438_WG_pmech"
        },
        {
            "signal_id": 80,
            "name": "2438_WG_efd"
        },
        {
            "signal_id": 81,
            "name": "2630_G_speed"
        },
        {
            "signal_id": 82,
            "name": "2630_G_pmech"
        },
        {
            "signal_id": 83,
            "name": "2630_G_efd"
        },
        {
            "signal_id": 84,
            "name": "2634_C_speed"
        },
        {
            "signal_id": 85,
            "name": "2634_C_pmech"
        },
        {
            "signal_id": 86,
            "name": "2634_C_efd"
        },
        {
            "signal_id": 87,
            "name": "2637_H_speed"
        },
        {
            "signal_id": 88,
            "name": "2637_H_pmech"
        },
        {
            "signal_id": 89,
            "name": "2637_H_efd"
        },
        {
            "signal_id": 90,
            "name": "2638_H_speed"
        },
        {
            "signal_id": 91,
            "name": "2638_H_pmech"
        },
        {
            "signal_id": 92,
            "name": "2638_H_efd"
        },
        {
            "signal_id": 93,
            "name": "3133_NG_speed"
        },
        {
            "signal_id": 94,
            "name": "3133_NG_pmech"
        },
        {
            "signal_id": 95,
            "name": "3133_NG_efd"
        },
        {
            "signal_id": 96,
            "name": "3135_MG_speed"
        },
        {
            "signal_id": 97,
            "name": "3135_MG_pmech"
        },
        {
            "signal_id": 98,
            "name": "3135_MG_efd"
        },
        {
            "signal_id": 99,
            "name": "3135_NG_speed"
        },
        {
            "signal_id": 100,
            "name": "3135_NG_pmech"
        },
        {
            "signal_id": 101,
            "name": "3135_NG_efd"
        },
        {
            "signal_id": 102,
            "name": "3234_DG_speed"
        },
        {
            "signal_id": 103,
            "name": "3234_DG_pmech"
        },
        {
            "signal_id": 104,
            "name": "3234_DG_efd"
        },
        {
            "signal_id": 105,
            "name": "3234_MG_speed"
        },
        {
            "signal_id": 106,
            "name": "3234_MG_pmech"
        },
        {
            "signal_id": 107,
            "name": "3234_MG_efd"
        },
        {
            "signal_id": 108,
            "name": "3234_NG_speed"
        },
        {
            "signal_id": 109,
            "name": "3234_NG_pmech"
        },
        {
            "signal_id": 110,
            "name": "3234_NG_efd"
        },
        {
            "signal_id": 111,
            "name": "3333_CG_speed"
        },
        {
            "signal_id": 112,
            "name": "3333_CG_pmech"
        },
        {
            "signal_id": 113,
            "name": "3333_CG_efd"
        },
        {
            "signal_id": 114,
            "name": "3333_NG_speed"
        },
        {
            "signal_id": 115,
            "name": "3333_NG_pmech"
        },
        {
            "signal_id": 116,
            "name": "3333_NG_efd"
        },
        {
            "signal_id": 117,
            "name": "3433_NG_speed"
        },
        {
            "signal_id": 118,
            "name": "3433_NG_pmech"
        },
        {
            "signal_id": 119,
            "name": "3433_NG_efd"
        },
        {
            "signal_id": 120,
            "name": "3531_CE_speed"
        },
        {
            "signal_id": 121,
            "name": "3531_CE_pmech"
        },
        {
            "signal_id": 122,
            "name": "3531_CE_efd"
        },
        {
            "signal_id": 123,
            "name": "3531_NE_speed"
        },
        {
            "signal_id": 124,
            "name": "3531_NE_pmech"
        },
        {
            "signal_id": 125,
            "name": "3531_NE_efd"
        },
        {
            "signal_id": 126,
            "name": "3531_NH_speed"
        },
        {
            "signal_id": 127,
            "name": "3531_NH_pmech"
        },
        {
            "signal_id": 128,
            "name": "3531_NH_efd"
        },
        {
            "signal_id": 129,
            "name": "3631_NB_speed"
        },
        {
            "signal_id": 130,
            "name": "3631_NB_pmech"
        },
        {
            "signal_id": 131,
            "name": "3631_NB_efd"
        },
        {
            "signal_id": 132,
            "name": "3631_NG_speed"
        },
        {
            "signal_id": 133,
            "name": "3631_NG_pmech"
        },
        {
            "signal_id": 134,
            "name": "3631_NG_efd"
        },
        {
            "signal_id": 135,
            "name": "3731_NH_speed"
        },
        {
            "signal_id": 136,
            "name": "3731_NH_pmech"
        },
        {
            "signal_id": 137,
            "name": "3731_NH_efd"
        },
        {
            "signal_id": 138,
            "name": "3831_NN_speed"
        },
        {
            "signal_id": 139,
            "name": "3831_NN_pmech"
        },
        {
            "signal_id": 140,
            "name": "3831_NN_efd"
        },
        {
            "signal_id": 141,
            "name": "3835_NG_speed"
        },
        {
            "signal_id": 142,
            "name": "3835_NG_pmech"
        },
        {
            "signal_id": 143,
            "name": "3835_NG_efd"
        },
        {
            "signal_id": 144,
            "name": "3836_DG_speed"
        },
        {
            "signal_id": 145,
            "name": "3836_DG_pmech"
        },
        {
            "signal_id": 146,
            "name": "3836_DG_efd"
        },
        {
            "signal_id": 147,
            "name": "3931_NB_speed"
        },
        {
            "signal_id": 148,
            "name": "3931_NB_pmech"
        },
        {
            "signal_id": 149,
            "name": "3931_NB_efd"
        },
        {
            "signal_id": 150,
            "name": "3931_NH_speed"
        },
        {
            "signal_id": 151,
            "name": "3931_NH_pmech"
        },
        {
            "signal_id": 152,
            "name": "3931_NH_efd"
        },
        {
            "signal_id": 153,
            "name": "3933_CG_speed"
        },
        {
            "signal_id": 154,
            "name": "3933_CG_pmech"
        },
        {
            "signal_id": 155,
            "name": "3933_CG_efd"
        },
        {
            "signal_id": 156,
            "name": "3933_NB_speed"
        },
        {
            "signal_id": 157,
            "name": "3933_NB_pmech"
        },
        {
            "signal_id": 158,
            "name": "3933_NB_efd"
        },
        {
            "signal_id": 159,
            "name": "3933_NG_speed"
        },
        {
            "signal_id": 160,
            "name": "3933_NG_pmech"
        },
        {
            "signal_id": 161,
            "name": "3933_NG_efd"
        },
        {
            "signal_id": 162,
            "name": "3933_NH_speed"
        },
        {
            "signal_id": 163,
            "name": "3933_NH_pmech"
        },
        {
            "signal_id": 164,
            "name": "3933_NH_efd"
        },
        {
            "signal_id": 165,
            "name": "4031_G_speed"
        },
        {
            "signal_id": 166,
            "name": "4031_G_pmech"
        },
        {
            "signal_id": 167,
            "name": "4031_G_efd"
        },
        {
            "signal_id": 168,
            "name": "4031_H_speed"
        },
        {
            "signal_id": 169,
            "name": "4031_H_pmech"
        },
        {
            "signal_id": 170,
            "name": "4031_H_efd"
        },
        {
            "signal_id": 171,
            "name": "4035_C_speed"
        },
        {
            "signal_id": 172,
            "name": "4035_C_pmech"
        },
        {
            "signal_id": 173,
            "name": "4035_C_efd"
        },
        {
            "signal_id": 174,
            "name": "4035_G_speed"
        },
        {
            "signal_id": 175,
            "name": "4035_G_pmech"
        },
        {
            "signal_id": 176,
            "name": "4035_G_efd"
        },
        {
            "signal_id": 177,
            "name": "4035_H_speed"
        },
        {
            "signal_id": 178,
            "name": "4035_H_pmech"
        },
        {
            "signal_id": 179,
            "name": "4035_H_efd"
        },
        {
            "signal_id": 180,
            "name": "4039_G_speed"
        },
        {
            "signal_id": 181,
            "name": "4039_G_pmech"
        },
        {
            "signal_id": 182,
            "name": "4039_G_efd"
        },
        {
            "signal_id": 183,
            "name": "4039_H_speed"
        },
        {
            "signal_id": 184,
            "name": "4039_H_pmech"
        },
        {
            "signal_id": 185,
            "name": "4039_H_efd"
        },
        {
            "signal_id": 186,
            "name": "4131_B_speed"
        },
        {
            "signal_id": 187,
            "name": "4131_B_pmech"
        },
        {
            "signal_id": 188,
            "name": "4131_B_efd"
        },
        {
            "signal_id": 189,
            "name": "4131_H_speed"
        },
        {
            "signal_id": 190,
            "name": "4131_H_pmech"
        },
        {
            "signal_id": 191,
            "name": "4131_H_efd"
        },
        {
            "signal_id": 192,
            "name": "4132_G_speed"
        },
        {
            "signal_id": 193,
            "name": "4132_G_pmech"
        },
        {
            "signal_id": 194,
            "name": "4132_G_efd"
        },
        {
            "signal_id": 195,
            "name": "4132_H_speed"
        },
        {
            "signal_id": 196,
            "name": "4132_H_pmech"
        },
        {
            "signal_id": 197,
            "name": "4132_H_efd"
        },
        {
            "signal_id": 198,
            "name": "4132_N_speed"
        },
        {
            "signal_id": 199,
            "name": "4132_N_pmech"
        },
        {
            "signal_id": 200,
            "name": "4132_N_efd"
        },
        {
            "signal_id": 201,
            "name": "4231_C_speed"
        },
        {
            "signal_id": 202,
            "name": "4231_C_pmech"
        },
        {
            "signal_id": 203,
            "name": "4231_C_efd"
        },
        {
            "signal_id": 204,
            "name": "4231_G_speed"
        },
        {
            "signal_id": 205,
            "name": "4231_G_pmech"
        },
        {
            "signal_id": 206,
            "name": "4231_G_efd"
        },
        {
            "signal_id": 207,
            "name": "4231_H_speed"
        },
        {
            "signal_id": 208,
            "name": "4231_H_pmech"
        },
        {
            "signal_id": 209,
            "name": "4231_H_efd"
        },
        {
            "signal_id": 210,
            "name": "4232_G_speed"
        },
        {
            "signal_id": 211,
            "name": "4232_G_pmech"
        },
        {
            "signal_id": 212,
            "name": "4232_G_efd"
        },
        {
            "signal_id": 213,
            "name": "4232_H_speed"
        },
        {
            "signal_id": 214,
            "name": "4232_H_pmech"
        },
        {
            "signal_id": 215,
            "name": "4232_H_efd"
        },
        {
            "signal_id": 216,
            "name": "5031_G_speed"
        },
        {
            "signal_id": 217,
            "name": "5031_G_pmech"
        },
        {
            "signal_id": 218,
            "name": "5031_G_efd"
        },
        {
            "signal_id": 219,
            "name": "5031_H_speed"
        },
        {
            "signal_id": 220,
            "name": "5031_H_pmech"
        },
        {
            "signal_id": 221,
            "name": "5031_H_efd"
        },
        {
            "signal_id": 222,
            "name": "5032_C_speed"
        },
        {
            "signal_id": 223,
            "name": "5032_C_pmech"
        },
        {
            "signal_id": 224,
            "name": "5032_C_efd"
        },
        {
            "signal_id": 225,
            "name": "5032_G_speed"
        },
        {
            "signal_id": 226,
            "name": "5032_G_pmech"
        },
        {
            "signal_id": 227,
            "name": "5032_G_efd"
        },
        {
            "signal_id": 228,
            "name": "5032_R_speed"
        },
        {
            "signal_id": 229,
            "name": "5032_R_pmech"
        },
        {
            "signal_id": 230,
            "name": "5032_R_efd"
        },
        {
            "signal_id": 231,
            "name": "6132_B_speed"
        },
        {
            "signal_id": 232,
            "name": "6132_B_pmech"
        },
        {
            "signal_id": 233,
            "name": "6132_B_efd"
        },
        {
            "signal_id": 234,
            "name": "6132_G_speed"
        },
        {
            "signal_id": 235,
            "name": "6132_G_pmech"
        },
        {
            "signal_id": 236,
            "name": "6132_G_efd"
        },
        {
            "signal_id": 237,
            "name": "6132_H_speed"
        },
        {
            "signal_id": 238,
            "name": "6132_H_pmech"
        },
        {
            "signal_id": 239,
            "name": "6132_H_efd"
        },
        {
            "signal_id": 240,
            "name": "6231_C_speed"
        },
        {
            "signal_id": 241,
            "name": "6231_C_pmech"
        },
        {
            "signal_id": 242,
            "name": "6231_C_efd"
        },
        {
            "signal_id": 243,
            "name": "6231_G_speed"
        },
        {
            "signal_id": 244,
            "name": "6231_G_pmech"
        },
        {
            "signal_id": 245,
            "name": "6231_G_efd"
        },
        {
            "signal_id": 246,
            "name": "6235_G_speed"
        },
        {
            "signal_id": 247,
            "name": "6235_G_pmech"
        },
        {
            "signal_id": 248,
            "name": "6235_G_efd"
        },
        {
            "signal_id": 249,
            "name": "6235_H_speed"
        },
        {
            "signal_id": 250,
            "name": "6235_H_pmech"
        },
        {
            "signal_id": 251,
            "name": "6235_H_efd"
        },
        {
            "signal_id": 252,
            "name": "6333_C_speed"
        },
        {
            "signal_id": 253,
            "name": "6333_C_pmech"
        },
        {
            "signal_id": 254,
            "name": "6333_C_efd"
        },
        {
            "signal_id": 255,
            "name": "6335_C_speed"
        },
        {
            "signal_id": 256,
            "name": "6335_C_pmech"
        },
        {
            "signal_id": 257,
            "name": "6335_C_efd"
        },
        {
            "signal_id": 258,
            "name": "6335_G_speed"
        },
        {
            "signal_id": 259,
            "name": "6335_G_pmech"
        },
        {
            "signal_id": 260,
            "name": "6335_G_efd"
        },
        {
            "signal_id": 261,
            "name": "6335_H_speed"
        },
        {
            "signal_id": 262,
            "name": "6335_H_pmech"
        },
        {
            "signal_id": 263,
            "name": "6335_H_efd"
        },
        {
            "signal_id": 264,
            "name": "6433_C_speed"
        },
        {
            "signal_id": 265,
            "name": "6433_C_pmech"
        },
        {
            "signal_id": 266,
            "name": "6433_C_efd"
        },
        {
            "signal_id": 267,
            "name": "6433_E_speed"
        },
        {
            "signal_id": 268,
            "name": "6433_E_pmech"
        },
        {
            "signal_id": 269,
            "name": "6433_E_efd"
        },
        {
            "signal_id": 270,
            "name": "6433_G_speed"
        },
        {
            "signal_id": 271,
            "name": "6433_G_pmech"
        },
        {
            "signal_id": 272,
            "name": "6433_G_efd"
        },
        {
            "signal_id": 273,
            "name": "6533_C_speed"
        },
        {
            "signal_id": 274,
            "name": "6533_C_pmech"
        },
        {
            "signal_id": 275,
            "name": "6533_C_efd"
        },
        {
            "signal_id": 276,
            "name": "6533_G_speed"
        },
        {
            "signal_id": 277,
            "name": "6533_G_pmech"
        },
        {
            "signal_id": 278,
            "name": "6533_G_efd"
        },
        {
            "signal_id": 279,
            "name": "6533_H_speed"
        },
        {
            "signal_id": 280,
            "name": "6533_H_pmech"
        },
        {
            "signal_id": 281,
            "name": "6533_H_efd"
        },
        {
            "signal_id": 282,
            "name": "7031_C_speed"
        },
        {
            "signal_id": 283,
            "name": "7031_C_pmech"
        },
        {
            "signal_id": 284,
            "name": "7031_C_efd"
        },
        {
            "signal_id": 285,
            "name": "7031_G_speed"
        },
        {
            "signal_id": 286,
            "name": "7031_G_pmech"
        },
        {
            "signal_id": 287,
            "name": "7031_G_efd"
        },
        {
            "signal_id": 288,
            "name": "7031_P_speed"
        },
        {
            "signal_id": 289,
            "name": "7031_P_pmech"
        },
        {
            "signal_id": 290,
            "name": "7031_P_efd"
        },
        {
            "signal_id": 291,
            "name": "7032_C_speed"
        },
        {
            "signal_id": 292,
            "name": "7032_C_pmech"
        },
        {
            "signal_id": 293,
            "name": "7032_C_efd"
        },
        {
            "signal_id": 294,
            "name": "7032_G_speed"
        },
        {
            "signal_id": 295,
            "name": "7032_G_pmech"
        },
        {
            "signal_id": 296,
            "name": "7032_G_efd"
        },
        {
            "signal_id": 297,
            "name": "7032_H_speed"
        },
        {
            "signal_id": 298,
            "name": "7032_H_pmech"
        },
        {
            "signal_id": 299,
            "name": "7032_H_efd"
        },
        {
            "signal_id": 300,
            "name": "8033_H_speed"
        },
        {
            "signal_id": 301,
            "name": "8033_H_pmech"
        },
        {
            "signal_id": 302,
            "name": "8033_H_efd"
        },
        {
            "signal_id": 303,
            "name": "8034_G_speed"
        },
        {
            "signal_id": 304,
            "name": "8034_G_pmech"
        },
        {
            "signal_id": 305,
            "name": "8034_G_efd"
        },
        {
            "signal_id": 306,
            "name": "8034_H_speed"
        },
        {
            "signal_id": 307,
            "name": "8034_H_pmech"
        },
        {
            "signal_id": 308,
            "name": "8034_H_efd"
        },
        {
            "signal_id": 309,
            "name": "1333_G_vs"
        },
        {
            "signal_id": 310,
            "name": "2030_G_vs"
        },
        {
            "signal_id": 311,
            "name": "2438_WG_vs"
        },
        {
            "signal_id": 312,
            "name": "2630_G_vs"
        },
        {
            "signal_id": 313,
            "name": "3931_NH_vs"
        },
        {
            "signal_id": 314,
            "name": "4131_H_vs"
        },
        {
            "signal_id": 315,
            "name": "6235_H_vs"
        },
        {
            "signal_id": 316,
            "name": "6533_C_vs"
        },
        {
            "signal_id": 317,
            "name": "7031_G_vs"
        },
        {
            "signal_id": 318,
            "name": "8034_G_vs"
        }
    ],
    "devices": [
        {
            "class": "Branch",
            "ports": {
                "bus1": 1001,
                "bus2": 1002
            },
            "id": "BR_1001_1002_1",
            "params": {
                "R": 1e-07,
                "X": 0.011,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1001,
                "bus2": 1002
            },
            "id": "BR_1001_1002_2",
            "params": {
                "R": 1e-07,
                "X": 0.011,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1001,
                "bus2": 1201
            },
            "id": "BR_1001_1201_1",
            "params": {
                "R": 0.00177,
                "X": 0.03169,
                "G": 0.0,
                "B": 3.34459996
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1001,
                "bus2": 1202
            },
            "id": "BR_1001_1202_9",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1003
            },
            "id": "BR_1002_1003_1",
            "params": {
                "R": 0.00028,
                "X": 0.0138,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1003
            },
            "id": "BR_1002_1003_2",
            "params": {
                "R": 0.00029,
                "X": 0.0139,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1004
            },
            "id": "BR_1002_1004_1",
            "params": {
                "R": 0.0005,
                "X": 0.0053,
                "G": 0.0,
                "B": 0.0882
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1032
            },
            "id": "BR_1002_1032_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1102
            },
            "id": "BR_1002_1102_1",
            "params": {
                "R": 0.00179,
                "X": 0.01988,
                "G": 0.0,
                "B": 2.57599998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 1102
            },
            "id": "BR_1002_1102_2",
            "params": {
                "R": 0.00179,
                "X": 0.01988,
                "G": 0.0,
                "B": 2.57599998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1002,
                "bus2": 6506
            },
            "id": "BR_1002_6506_1",
            "params": {
                "R": 0.0048,
                "X": 0.0436,
                "G": 0.0,
                "B": 0.70779997
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1004,
                "bus2": 1034
            },
            "id": "BR_1004_1034_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1004,
                "bus2": 7001
            },
            "id": "BR_1004_7001_1",
            "params": {
                "R": 0.00811,
                "X": 0.13689999,
                "G": 0.0,
                "B": 2.43479991
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1004,
                "bus2": 7002
            },
            "id": "BR_1004_7002_1",
            "params": {
                "R": 0.00977,
                "X": 0.11,
                "G": 0.0,
                "B": 2.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1102
            },
            "id": "BR_1101_1102_1",
            "params": {
                "R": 1e-07,
                "X": 0.0146,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1102
            },
            "id": "BR_1101_1102_2",
            "params": {
                "R": 1e-07,
                "X": 0.0146,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1131
            },
            "id": "BR_1101_1131_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1401
            },
            "id": "BR_1101_1401_1",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1101,
                "bus2": 1401
            },
            "id": "BR_1101_1401_2",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1201,
                "bus2": 1202
            },
            "id": "BR_1201_1202_1",
            "params": {
                "R": 0.00077,
                "X": 0.00536,
                "G": 0.0,
                "B": 1.39841998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1201,
                "bus2": 1402
            },
            "id": "BR_1201_1402_1",
            "params": {
                "R": 0.00179,
                "X": 0.02592,
                "G": 0.0,
                "B": 3.39219999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1201,
                "bus2": 2901
            },
            "id": "BR_1201_2901_1",
            "params": {
                "R": 0.00207,
                "X": 0.01369,
                "G": 0.0,
                "B": 3.95160007
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1202,
                "bus2": 1232
            },
            "id": "BR_1202_1232_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1202,
                "bus2": 1302
            },
            "id": "BR_1202_1302_1",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1202,
                "bus2": 1402
            },
            "id": "BR_1202_1402_1",
            "params": {
                "R": 0.00241,
                "X": 0.03489,
                "G": 0.0,
                "B": 4.86560011
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 1302
            },
            "id": "BR_1301_1302_1",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 1331
            },
            "id": "BR_1301_1331_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 1402
            },
            "id": "BR_1301_1402_1",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 1402
            },
            "id": "BR_1301_1402_2",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 2603
            },
            "id": "BR_1301_2603_1",
            "params": {
                "R": 0.00179,
                "X": 0.02524,
                "G": 0.0,
                "B": 0.53546
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1301,
                "bus2": 2901
            },
            "id": "BR_1301_2901_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1302,
                "bus2": 1303
            },
            "id": "BR_1302_1303_1",
            "params": {
                "R": 1e-07,
                "X": 0.0072,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1303,
                "bus2": 1333
            },
            "id": "BR_1303_1333_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1303,
                "bus2": 6507
            },
            "id": "BR_1303_6507_1",
            "params": {
                "R": 0.00811,
                "X": 0.13689999,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 1402
            },
            "id": "BR_1401_1402_1",
            "params": {
                "R": 0.0004,
                "X": 0.0096,
                "G": 0.0,
                "B": 0.90380001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 1402
            },
            "id": "BR_1401_1402_2",
            "params": {
                "R": 0.0004,
                "X": 0.0096,
                "G": 0.0,
                "B": 0.90380001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 1403
            },
            "id": "BR_1401_1403_1",
            "params": {
                "R": 0.00028,
                "X": 0.0138,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 1431
            },
            "id": "BR_1401_1431_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 2301
            },
            "id": "BR_1401_2301_1",
            "params": {
                "R": 0.00259,
                "X": 0.02967,
                "G": 0.0,
                "B": 2.15300012
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1401,
                "bus2": 2400
            },
            "id": "BR_1401_2400_1",
            "params": {
                "R": 0.00259,
                "X": 0.02967,
                "G": 0.0,
                "B": 2.15300012
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1403,
                "bus2": 2100
            },
            "id": "BR_1403_2100_1",
            "params": {
                "R": 0.00845,
                "X": 0.07034,
                "G": 0.0,
                "B": 0.15954
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2000,
                "bus2": 2030
            },
            "id": "BR_2000_2030_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2000,
                "bus2": 2202
            },
            "id": "BR_2000_2202_1",
            "params": {
                "R": 0.00138,
                "X": 0.05399,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2000,
                "bus2": 2302
            },
            "id": "BR_2000_2302_1",
            "params": {
                "R": 0.00138,
                "X": 0.05399,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2100,
                "bus2": 2130
            },
            "id": "BR_2100_2130_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2100,
                "bus2": 2302
            },
            "id": "BR_2100_2302_1",
            "params": {
                "R": 0.00845,
                "X": 0.07034,
                "G": 0.0,
                "B": 0.15954
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2100,
                "bus2": 2400
            },
            "id": "BR_2100_2400_1",
            "params": {
                "R": 0.00028,
                "X": 0.0138,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2201,
                "bus2": 2202
            },
            "id": "BR_2201_2202_1",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2201,
                "bus2": 2202
            },
            "id": "BR_2201_2202_2",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2201,
                "bus2": 2301
            },
            "id": "BR_2201_2301_1",
            "params": {
                "R": 0.00179,
                "X": 0.02524,
                "G": 0.0,
                "B": 2.15300012
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2202,
                "bus2": 2203
            },
            "id": "BR_2202_2203_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2202,
                "bus2": 2203
            },
            "id": "BR_2202_2203_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2202,
                "bus2": 2503
            },
            "id": "BR_2202_2503_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2203,
                "bus2": 2233
            },
            "id": "BR_2203_2233_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2203,
                "bus2": 2503
            },
            "id": "BR_2203_2503_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2203,
                "bus2": 2503
            },
            "id": "BR_2203_2503_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2301,
                "bus2": 2302
            },
            "id": "BR_2301_2302_1",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2301,
                "bus2": 2302
            },
            "id": "BR_2301_2302_2",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2302,
                "bus2": 2332
            },
            "id": "BR_2302_2332_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2400,
                "bus2": 2403
            },
            "id": "BR_2400_2403_1",
            "params": {
                "R": 0.00042,
                "X": 0.00905,
                "G": 0.0,
                "B": 0.66794002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2402
            },
            "id": "BR_2401_2402_1",
            "params": {
                "R": 0.00028,
                "X": 0.00753,
                "G": 0.0,
                "B": 0.51735997
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2402
            },
            "id": "BR_2401_2402_2",
            "params": {
                "R": 0.00035,
                "X": 0.0075,
                "G": 0.0,
                "B": 0.55360001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2404
            },
            "id": "BR_2401_2404_1",
            "params": {
                "R": 0.00044,
                "X": 0.01125,
                "G": 0.0,
                "B": 0.82920003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2404
            },
            "id": "BR_2401_2404_2",
            "params": {
                "R": 0.00044,
                "X": 0.01125,
                "G": 0.0,
                "B": 0.82920003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2431
            },
            "id": "BR_2401_2431_1",
            "params": {
                "R": 1e-07,
                "X": 0.0001,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2501
            },
            "id": "BR_2401_2501_1",
            "params": {
                "R": 0.0006,
                "X": 0.0128,
                "G": 0.0,
                "B": 0.94620001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2603
            },
            "id": "BR_2401_2603_1",
            "params": {
                "R": 0.0002,
                "X": 0.0041,
                "G": 0.0,
                "B": 0.29620001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2901
            },
            "id": "BR_2401_2901_1",
            "params": {
                "R": 0.00193,
                "X": 0.02779,
                "G": 0.0,
                "B": 4.6711998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2401,
                "bus2": 2902
            },
            "id": "BR_2401_2902_1",
            "params": {
                "R": 0.0019,
                "X": 0.031,
                "G": 0.0,
                "B": 4.14020014
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2402,
                "bus2": 2409
            },
            "id": "BR_2402_2409_1",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2402,
                "bus2": 2501
            },
            "id": "BR_2402_2501_1",
            "params": {
                "R": 0.00021,
                "X": 0.00457,
                "G": 0.0,
                "B": 0.32336
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2403,
                "bus2": 2501
            },
            "id": "BR_2403_2501_1",
            "params": {
                "R": 0.0004,
                "X": 0.0093,
                "G": 0.0,
                "B": 0.68559998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 2411
            },
            "id": "BR_2404_2411_1",
            "params": {
                "R": 1e-07,
                "X": 0.01149,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 2411
            },
            "id": "BR_2404_2411_2",
            "params": {
                "R": 1e-07,
                "X": 0.01149,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 2411
            },
            "id": "BR_2404_2411_3",
            "params": {
                "R": 1e-07,
                "X": 0.01149,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 3893
            },
            "id": "BR_2404_3893_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 3895
            },
            "id": "BR_2404_3895_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 3897
            },
            "id": "BR_2404_3897_1",
            "params": {
                "R": 1e-07,
                "X": -0.0084,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2405,
                "bus2": 2406
            },
            "id": "BR_2405_2406_1",
            "params": {
                "R": 0.0014,
                "X": 0.0264,
                "G": 0.0,
                "B": 0.102
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2405,
                "bus2": 2410
            },
            "id": "BR_2405_2410_1",
            "params": {
                "R": 0.00065,
                "X": 0.01187,
                "G": 0.0,
                "B": 0.04672
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2405,
                "bus2": 2410
            },
            "id": "BR_2405_2410_2",
            "params": {
                "R": 0.00065,
                "X": 0.01187,
                "G": 0.0,
                "B": 0.04672
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2405,
                "bus2": 2619
            },
            "id": "BR_2405_2619_1",
            "params": {
                "R": 1e-07,
                "X": 0.00115,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2406,
                "bus2": 2408
            },
            "id": "BR_2406_2408_1",
            "params": {
                "R": 0.0019,
                "X": 0.0258,
                "G": 0.0,
                "B": 0.0984
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2406,
                "bus2": 2410
            },
            "id": "BR_2406_2410_1",
            "params": {
                "R": 0.00845,
                "X": 0.07034,
                "G": 0.0,
                "B": 0.15954
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2407,
                "bus2": 2408
            },
            "id": "BR_2407_2408_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2409
            },
            "id": "BR_2408_2409_1",
            "params": {
                "R": 0.00138,
                "X": 0.05399,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2409
            },
            "id": "BR_2408_2409_2",
            "params": {
                "R": 0.00138,
                "X": 0.05399,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2411
            },
            "id": "BR_2408_2411_1",
            "params": {
                "R": 0.0032,
                "X": 0.0395,
                "G": 0.0,
                "B": 0.14399999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2438
            },
            "id": "BR_2408_2438_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2408,
                "bus2": 2502
            },
            "id": "BR_2408_2502_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2409,
                "bus2": 2439
            },
            "id": "BR_2409_2439_1",
            "params": {
                "R": 1e-07,
                "X": 0.0001,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2409,
                "bus2": 2502
            },
            "id": "BR_2409_2502_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2409,
                "bus2": 2503
            },
            "id": "BR_2409_2503_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2410,
                "bus2": 2411
            },
            "id": "BR_2410_2411_1",
            "params": {
                "R": 0.00285,
                "X": 0.03649,
                "G": 0.0,
                "B": 0.12656
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2410,
                "bus2": 2411
            },
            "id": "BR_2410_2411_2",
            "params": {
                "R": 0.00138,
                "X": 0.03399,
                "G": 0.0,
                "B": 0.11252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2411,
                "bus2": 2434
            },
            "id": "BR_2411_2434_1",
            "params": {
                "R": 1e-07,
                "X": 0.0001,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2501,
                "bus2": 2502
            },
            "id": "BR_2501_2502_1",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2501,
                "bus2": 2502
            },
            "id": "BR_2501_2502_2",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2501,
                "bus2": 2502
            },
            "id": "BR_2501_2502_3",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2502,
                "bus2": 2503
            },
            "id": "BR_2502_2503_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2502,
                "bus2": 2503
            },
            "id": "BR_2502_2503_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2503,
                "bus2": 2533
            },
            "id": "BR_2503_2533_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2600,
                "bus2": 2601
            },
            "id": "BR_2600_2601_1",
            "params": {
                "R": 0.00074,
                "X": 0.01861,
                "G": 0.0,
                "B": 1.40263999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2600,
                "bus2": 2602
            },
            "id": "BR_2600_2602_1",
            "params": {
                "R": 0.00082,
                "X": 0.01668,
                "G": 0.0,
                "B": 1.18801999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2600,
                "bus2": 2603
            },
            "id": "BR_2600_2603_1",
            "params": {
                "R": 1e-07,
                "X": 0.00159,
                "G": 0.0,
                "B": 0.12002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2600,
                "bus2": 2603
            },
            "id": "BR_2600_2603_2",
            "params": {
                "R": 1e-07,
                "X": 0.00159,
                "G": 0.0,
                "B": 0.12002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2601,
                "bus2": 2603
            },
            "id": "BR_2601_2603_1",
            "params": {
                "R": 0.00083,
                "X": 0.01884,
                "G": 0.0,
                "B": 1.66667998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2601,
                "bus2": 2612
            },
            "id": "BR_2601_2612_1",
            "params": {
                "R": 0.00026,
                "X": 0.01386,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2602,
                "bus2": 2615
            },
            "id": "BR_2602_2615_1",
            "params": {
                "R": 0.00013,
                "X": 0.01386,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2602,
                "bus2": 2615
            },
            "id": "BR_2602_2615_2",
            "params": {
                "R": 0.00013,
                "X": 0.01386,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2603,
                "bus2": 2607
            },
            "id": "BR_2603_2607_1",
            "params": {
                "R": 0.0002,
                "X": 0.02338,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2603,
                "bus2": 2901
            },
            "id": "BR_2603_2901_1",
            "params": {
                "R": 0.00179,
                "X": 0.02524,
                "G": 0.0,
                "B": 0.53546
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2604,
                "bus2": 2634
            },
            "id": "BR_2604_2634_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2604,
                "bus2": 6404
            },
            "id": "BR_2604_6404_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2604,
                "bus2": 6504
            },
            "id": "BR_2604_6504_1",
            "params": {
                "R": 0.0018,
                "X": 0.0245,
                "G": 0.0,
                "B": 0.43920001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2604,
                "bus2": 6504
            },
            "id": "BR_2604_6504_2",
            "params": {
                "R": 0.0018,
                "X": 0.0245,
                "G": 0.0,
                "B": 0.43920001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2605,
                "bus2": 2607
            },
            "id": "BR_2605_2607_1",
            "params": {
                "R": 0.0107,
                "X": 0.07905,
                "G": 0.0,
                "B": 0.36669999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2605,
                "bus2": 2621
            },
            "id": "BR_2605_2621_1",
            "params": {
                "R": 0.00059,
                "X": 0.01491,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2606,
                "bus2": 2607
            },
            "id": "BR_2606_2607_1",
            "params": {
                "R": 0.0107,
                "X": 0.07905,
                "G": 0.0,
                "B": 0.36669999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2606,
                "bus2": 2621
            },
            "id": "BR_2606_2621_1",
            "params": {
                "R": 0.00059,
                "X": 0.01491,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2611
            },
            "id": "BR_2608_2611_1",
            "params": {
                "R": 0.00221,
                "X": 0.03346,
                "G": 0.0,
                "B": 0.07338
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2612
            },
            "id": "BR_2608_2612_1",
            "params": {
                "R": 0.0029,
                "X": 0.038,
                "G": 0.0,
                "B": 0.0824
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2618
            },
            "id": "BR_2608_2618_1",
            "params": {
                "R": 0.00309,
                "X": 0.04677,
                "G": 0.0,
                "B": 0.1008
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2619
            },
            "id": "BR_2608_2619_1",
            "params": {
                "R": 0.00226,
                "X": 0.03422,
                "G": 0.0,
                "B": 0.07506
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2608,
                "bus2": 2638
            },
            "id": "BR_2608_2638_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2609,
                "bus2": 2615
            },
            "id": "BR_2609_2615_1",
            "params": {
                "R": 0.00047,
                "X": 0.00723,
                "G": 0.0,
                "B": 0.01624
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2609,
                "bus2": 2617
            },
            "id": "BR_2609_2617_1",
            "params": {
                "R": 0.00035,
                "X": 0.00536,
                "G": 0.0,
                "B": 0.01204
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2613
            },
            "id": "BR_2610_2613_1",
            "params": {
                "R": 0.0022,
                "X": 0.03422,
                "G": 0.0,
                "B": 0.07716
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2613
            },
            "id": "BR_2610_2613_2",
            "params": {
                "R": 0.00238,
                "X": 0.03669,
                "G": 0.0,
                "B": 0.08284
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2616
            },
            "id": "BR_2610_2616_1",
            "params": {
                "R": 0.00201,
                "X": 0.03074,
                "G": 0.0,
                "B": 0.06886
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2617
            },
            "id": "BR_2610_2617_1",
            "params": {
                "R": 0.00281,
                "X": 0.04296,
                "G": 0.0,
                "B": 0.09648
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2610,
                "bus2": 2630
            },
            "id": "BR_2610_2630_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2611,
                "bus2": 2612
            },
            "id": "BR_2611_2612_1",
            "params": {
                "R": 0.00029,
                "X": 0.00434,
                "G": 0.0,
                "B": 0.0095
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2611,
                "bus2": 2631
            },
            "id": "BR_2611_2631_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2615
            },
            "id": "BR_2612_2615_1",
            "params": {
                "R": 0.00229,
                "X": 0.01583,
                "G": 0.0,
                "B": 0.0306
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2615
            },
            "id": "BR_2612_2615_2",
            "params": {
                "R": 0.00229,
                "X": 0.01583,
                "G": 0.0,
                "B": 0.0306
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "id": "BR_2612_2618_1",
            "params": {
                "R": 0.00141,
                "X": 0.00967,
                "G": 0.0,
                "B": 0.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "id": "BR_2612_2618_2",
            "params": {
                "R": 0.00141,
                "X": 0.00967,
                "G": 0.0,
                "B": 0.0194
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "id": "BR_2612_2618_3",
            "params": {
                "R": 0.00161,
                "X": 0.00971,
                "G": 0.0,
                "B": 0.01928
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2618
            },
            "id": "BR_2612_2618_4",
            "params": {
                "R": 0.00161,
                "X": 0.00971,
                "G": 0.0,
                "B": 0.01928
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2619
            },
            "id": "BR_2612_2619_1",
            "params": {
                "R": 0.00027,
                "X": 0.00393,
                "G": 0.0,
                "B": 0.00918
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2619
            },
            "id": "BR_2612_2619_2",
            "params": {
                "R": 0.00027,
                "X": 0.00393,
                "G": 0.0,
                "B": 0.00918
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2619
            },
            "id": "BR_2612_2619_3",
            "params": {
                "R": 0.00027,
                "X": 0.00393,
                "G": 0.0,
                "B": 0.00918
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2620
            },
            "id": "BR_2612_2620_1",
            "params": {
                "R": 0.00138,
                "X": 0.01116,
                "G": 0.0,
                "B": 0.0247
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2620
            },
            "id": "BR_2612_2620_2",
            "params": {
                "R": 0.00138,
                "X": 0.01116,
                "G": 0.0,
                "B": 0.0247
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2612,
                "bus2": 2637
            },
            "id": "BR_2612_2637_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2613,
                "bus2": 2616
            },
            "id": "BR_2613_2616_1",
            "params": {
                "R": 0.00037,
                "X": 0.00366,
                "G": 0.0,
                "B": 0.0083
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2613,
                "bus2": 2617
            },
            "id": "BR_2613_2617_1",
            "params": {
                "R": 0.00055,
                "X": 0.00586,
                "G": 0.0,
                "B": 0.01246
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2614,
                "bus2": 2616
            },
            "id": "BR_2614_2616_1",
            "params": {
                "R": 0.00073,
                "X": 0.01025,
                "G": 0.0,
                "B": 0.02558
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2614,
                "bus2": 2616
            },
            "id": "BR_2614_2616_2",
            "params": {
                "R": 0.00073,
                "X": 0.01025,
                "G": 0.0,
                "B": 0.02558
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2614,
                "bus2": 2621
            },
            "id": "BR_2614_2621_1",
            "params": {
                "R": 0.0003,
                "X": 0.0133,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2614,
                "bus2": 2621
            },
            "id": "BR_2614_2621_2",
            "params": {
                "R": 0.0003,
                "X": 0.0134,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2615,
                "bus2": 2617
            },
            "id": "BR_2615_2617_1",
            "params": {
                "R": 0.00119,
                "X": 0.01244,
                "G": 0.0,
                "B": 0.02798
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2615,
                "bus2": 2617
            },
            "id": "BR_2615_2617_2",
            "params": {
                "R": 0.00119,
                "X": 0.01244,
                "G": 0.0,
                "B": 0.02798
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2615,
                "bus2": 2620
            },
            "id": "BR_2615_2620_1",
            "params": {
                "R": 0.00128,
                "X": 0.00979,
                "G": 0.0,
                "B": 0.0212
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2616,
                "bus2": 2617
            },
            "id": "BR_2616_2617_1",
            "params": {
                "R": 0.0011,
                "X": 0.01189,
                "G": 0.0,
                "B": 0.02514
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2901,
                "bus2": 2902
            },
            "id": "BR_2901_2902_1",
            "params": {
                "R": 0.00056,
                "X": 0.01415,
                "G": 0.0,
                "B": 1.04289997
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3101,
                "bus2": 3102
            },
            "id": "BR_3101_3102_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3101,
                "bus2": 3102
            },
            "id": "BR_3101_3102_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "id": "BR_3102_3103_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "id": "BR_3102_3103_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "id": "BR_3102_3103_3",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3104
            },
            "id": "BR_3102_3104_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3302
            },
            "id": "BR_3102_3302_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3133
            },
            "id": "BR_3103_3133_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3204
            },
            "id": "BR_3103_3204_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3204
            },
            "id": "BR_3103_3204_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3305
            },
            "id": "BR_3103_3305_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3305
            },
            "id": "BR_3103_3305_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3104,
                "bus2": 3105
            },
            "id": "BR_3104_3105_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3105,
                "bus2": 3135
            },
            "id": "BR_3105_3135_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3202
            },
            "id": "BR_3201_3202_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3202
            },
            "id": "BR_3201_3202_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3203
            },
            "id": "BR_3201_3203_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3203
            },
            "id": "BR_3201_3203_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3923
            },
            "id": "BR_3201_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3923
            },
            "id": "BR_3201_3923_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3924
            },
            "id": "BR_3201_3924_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3924
            },
            "id": "BR_3201_3924_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3203
            },
            "id": "BR_3202_3203_9",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3204
            },
            "id": "BR_3202_3204_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3205
            },
            "id": "BR_3202_3205_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3924
            },
            "id": "BR_3202_3924_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3924
            },
            "id": "BR_3202_3924_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3204
            },
            "id": "BR_3203_3204_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3303
            },
            "id": "BR_3203_3303_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3303
            },
            "id": "BR_3203_3303_9",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3305
            },
            "id": "BR_3203_3305_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3923
            },
            "id": "BR_3203_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3923
            },
            "id": "BR_3203_3923_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3205
            },
            "id": "BR_3204_3205_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3205
            },
            "id": "BR_3204_3205_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3234
            },
            "id": "BR_3204_3234_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3923
            },
            "id": "BR_3204_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3923
            },
            "id": "BR_3204_3923_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3205,
                "bus2": 3914
            },
            "id": "BR_3205_3914_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3205,
                "bus2": 3915
            },
            "id": "BR_3205_3915_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "id": "BR_3301_3303_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "id": "BR_3301_3303_2",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "id": "BR_3301_3303_3",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3902
            },
            "id": "BR_3301_3902_1",
            "params": {
                "R": 0.00053,
                "X": 0.01297,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3903
            },
            "id": "BR_3301_3903_1",
            "params": {
                "R": 0.0005,
                "X": 0.00881,
                "G": 0.0,
                "B": 0.59877998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3302,
                "bus2": 3304
            },
            "id": "BR_3302_3304_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3302,
                "bus2": 3304
            },
            "id": "BR_3302_3304_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "id": "BR_3303_3304_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "id": "BR_3303_3304_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "id": "BR_3303_3304_3",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3333
            },
            "id": "BR_3303_3333_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3918
            },
            "id": "BR_3303_3918_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3918
            },
            "id": "BR_3303_3918_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3305,
                "bus2": 3923
            },
            "id": "BR_3305_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3402
            },
            "id": "BR_3401_3402_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3402
            },
            "id": "BR_3401_3402_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3404
            },
            "id": "BR_3401_3404_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3405
            },
            "id": "BR_3401_3405_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3405
            },
            "id": "BR_3401_3405_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3804
            },
            "id": "BR_3401_3804_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3402,
                "bus2": 3432
            },
            "id": "BR_3402_3432_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3403,
                "bus2": 3404
            },
            "id": "BR_3403_3404_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3403,
                "bus2": 3433
            },
            "id": "BR_3403_3433_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3403,
                "bus2": 3804
            },
            "id": "BR_3403_3804_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3404,
                "bus2": 3804
            },
            "id": "BR_3404_3804_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3404,
                "bus2": 3917
            },
            "id": "BR_3404_3917_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3404,
                "bus2": 3918
            },
            "id": "BR_3404_3918_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3405,
                "bus2": 3907
            },
            "id": "BR_3405_3907_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3405,
                "bus2": 3907
            },
            "id": "BR_3405_3907_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3501,
                "bus2": 3531
            },
            "id": "BR_3501_3531_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3501,
                "bus2": 3914
            },
            "id": "BR_3501_3914_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3501,
                "bus2": 3915
            },
            "id": "BR_3501_3915_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3601,
                "bus2": 3631
            },
            "id": "BR_3601_3631_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3601,
                "bus2": 3925
            },
            "id": "BR_3601_3925_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 3731
            },
            "id": "BR_3701_3731_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 3926
            },
            "id": "BR_3701_3926_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 3926
            },
            "id": "BR_3701_3926_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 6402
            },
            "id": "BR_3701_6402_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 6402
            },
            "id": "BR_3701_6402_2",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3802
            },
            "id": "BR_3801_3802_1",
            "params": {
                "R": 0.00079,
                "X": 0.01937,
                "G": 0.0,
                "B": 1.32850003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3803
            },
            "id": "BR_3801_3803_1",
            "params": {
                "R": 0.00087,
                "X": 0.02087,
                "G": 0.0,
                "B": 1.45710003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3803
            },
            "id": "BR_3801_3803_2",
            "params": {
                "R": 0.00087,
                "X": 0.02087,
                "G": 0.0,
                "B": 1.45710003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3831
            },
            "id": "BR_3801_3831_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3802,
                "bus2": 3804
            },
            "id": "BR_3802_3804_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3802,
                "bus2": 3891
            },
            "id": "BR_3802_3891_1",
            "params": {
                "R": 0.00072,
                "X": 0.016,
                "G": 0.0,
                "B": 1.08790004
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3802,
                "bus2": 3901
            },
            "id": "BR_3802_3901_1",
            "params": {
                "R": 0.00083,
                "X": 0.01985,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3805
            },
            "id": "BR_3803_3805_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3805
            },
            "id": "BR_3803_3805_2",
            "params": {
                "R": 0.0002,
                "X": 0.0119,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3891
            },
            "id": "BR_3803_3891_1",
            "params": {
                "R": 2e-05,
                "X": -0.00998,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3892
            },
            "id": "BR_3803_3892_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3894
            },
            "id": "BR_3803_3894_1",
            "params": {
                "R": 1e-07,
                "X": -0.00944,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3896
            },
            "id": "BR_3803_3896_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3901
            },
            "id": "BR_3803_3901_1",
            "params": {
                "R": 0.00153,
                "X": 0.0147,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3804,
                "bus2": 3806
            },
            "id": "BR_3804_3806_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3805,
                "bus2": 3806
            },
            "id": "BR_3805_3806_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3805,
                "bus2": 3835
            },
            "id": "BR_3805_3835_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3806,
                "bus2": 3836
            },
            "id": "BR_3806_3836_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3892,
                "bus2": 3893
            },
            "id": "BR_3892_3893_1",
            "params": {
                "R": 0.00123,
                "X": 0.02659,
                "G": 0.0,
                "B": 1.98702002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3894,
                "bus2": 3895
            },
            "id": "BR_3894_3895_1",
            "params": {
                "R": 0.00123,
                "X": 0.02662,
                "G": 0.0,
                "B": 1.98880005
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3896,
                "bus2": 3897
            },
            "id": "BR_3896_3897_1",
            "params": {
                "R": 0.00112,
                "X": 0.02517,
                "G": 0.0,
                "B": 1.83586001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 3902
            },
            "id": "BR_3901_3902_1",
            "params": {
                "R": 0.00053,
                "X": 0.01297,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 3903
            },
            "id": "BR_3901_3903_1",
            "params": {
                "R": 0.00093,
                "X": 0.03644,
                "G": 0.0,
                "B": 1.38950002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 3917
            },
            "id": "BR_3901_3917_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 8002
            },
            "id": "BR_3901_8002_1",
            "params": {
                "R": 0.00068,
                "X": 0.01585,
                "G": 0.0,
                "B": 1.15126002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3902,
                "bus2": 3918
            },
            "id": "BR_3902_3918_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3902,
                "bus2": 3932
            },
            "id": "BR_3902_3932_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 3904
            },
            "id": "BR_3903_3904_1",
            "params": {
                "R": 1e-05,
                "X": 0.00359,
                "G": 0.0,
                "B": 0.97812003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 3905
            },
            "id": "BR_3903_3905_9",
            "params": {
                "R": 0.00098,
                "X": 0.01035,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 3923
            },
            "id": "BR_3903_3923_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 8002
            },
            "id": "BR_3903_8002_1",
            "params": {
                "R": 0.00165,
                "X": 0.05719,
                "G": 0.0,
                "B": 2.47740006
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3904,
                "bus2": 3905
            },
            "id": "BR_3904_3905_9",
            "params": {
                "R": 0.0016,
                "X": 0.01229,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3904,
                "bus2": 3924
            },
            "id": "BR_3904_3924_1",
            "params": {
                "R": 0.0002,
                "X": 0.0125,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3905,
                "bus2": 3906
            },
            "id": "BR_3905_3906_9",
            "params": {
                "R": 0.00072,
                "X": 0.00346,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3905,
                "bus2": 3922
            },
            "id": "BR_3905_3922_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3906,
                "bus2": 3921
            },
            "id": "BR_3906_3921_1",
            "params": {
                "R": 0.0001,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3906,
                "bus2": 4001
            },
            "id": "BR_3906_4001_1",
            "params": {
                "R": 0.00053,
                "X": 0.00456,
                "G": 0.0,
                "B": 0.76349998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3906,
                "bus2": 4001
            },
            "id": "BR_3906_4001_2",
            "params": {
                "R": 0.00053,
                "X": 0.00456,
                "G": 0.0,
                "B": 0.76349998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3907,
                "bus2": 3908
            },
            "id": "BR_3907_3908_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3907,
                "bus2": 3923
            },
            "id": "BR_3907_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3907,
                "bus2": 8004
            },
            "id": "BR_3907_8004_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3908,
                "bus2": 3920
            },
            "id": "BR_3908_3920_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3909,
                "bus2": 3919
            },
            "id": "BR_3909_3919_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3909,
                "bus2": 3920
            },
            "id": "BR_3909_3920_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3910,
                "bus2": 3911
            },
            "id": "BR_3910_3911_1",
            "params": {
                "R": 0.02482,
                "X": 0.16937999,
                "G": 0.0,
                "B": 0.20231999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3910,
                "bus2": 3924
            },
            "id": "BR_3910_3924_1",
            "params": {
                "R": 0.0148,
                "X": 0.10101,
                "G": 0.0,
                "B": 0.12066
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3912
            },
            "id": "BR_3911_3912_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3916
            },
            "id": "BR_3911_3916_1",
            "params": {
                "R": 0.01668,
                "X": 0.11381,
                "G": 0.0,
                "B": 0.13608
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "id": "BR_3911_3921_1",
            "params": {
                "R": 0.01113,
                "X": 0.06678,
                "G": 0.0,
                "B": 0.07286
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "id": "BR_3911_3921_2",
            "params": {
                "R": 0.0105,
                "X": 0.0654,
                "G": 0.0,
                "B": 0.0686
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "id": "BR_3911_3921_3",
            "params": {
                "R": 0.01105,
                "X": 0.06642,
                "G": 0.0,
                "B": 0.0716
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3924
            },
            "id": "BR_3911_3924_1",
            "params": {
                "R": 0.03903,
                "X": 0.27403,
                "G": 0.0,
                "B": 0.31072
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3925
            },
            "id": "BR_3911_3925_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 8003
            },
            "id": "BR_3911_8003_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 8003
            },
            "id": "BR_3911_8003_2",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3912,
                "bus2": 3924
            },
            "id": "BR_3912_3924_1",
            "params": {
                "R": 0.03058,
                "X": 0.20460001,
                "G": 0.0,
                "B": 0.24472
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 3920
            },
            "id": "BR_3913_3920_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 3920
            },
            "id": "BR_3913_3920_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 3923
            },
            "id": "BR_3913_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 8004
            },
            "id": "BR_3913_8004_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3915,
                "bus2": 3924
            },
            "id": "BR_3915_3924_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3916,
                "bus2": 3924
            },
            "id": "BR_3916_3924_1",
            "params": {
                "R": 0.02235,
                "X": 0.16106001,
                "G": 0.0,
                "B": 0.18342
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3919,
                "bus2": 3922
            },
            "id": "BR_3919_3922_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3920,
                "bus2": 3922
            },
            "id": "BR_3920_3922_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3920,
                "bus2": 3926
            },
            "id": "BR_3920_3926_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3920,
                "bus2": 3926
            },
            "id": "BR_3920_3926_2",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3921,
                "bus2": 3931
            },
            "id": "BR_3921_3931_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3923,
                "bus2": 3933
            },
            "id": "BR_3923_3933_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3923,
                "bus2": 8005
            },
            "id": "BR_3923_8005_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3923,
                "bus2": 8005
            },
            "id": "BR_3923_8005_2",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4008
            },
            "id": "BR_4001_4008_1",
            "params": {
                "R": 1e-07,
                "X": 0.0072,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4031
            },
            "id": "BR_4001_4031_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4090
            },
            "id": "BR_4001_4090_1",
            "params": {
                "R": 0.00072,
                "X": 0.01382,
                "G": 0.0,
                "B": 1.27572
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4094
            },
            "id": "BR_4001_4094_1",
            "params": {
                "R": 0.00078,
                "X": 0.01502,
                "G": 0.0,
                "B": 1.13810003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4097
            },
            "id": "BR_4001_4097_1",
            "params": {
                "R": 0.00074,
                "X": 0.01413,
                "G": 0.0,
                "B": 1.06633997
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4204
            },
            "id": "BR_4001_4204_1",
            "params": {
                "R": 0.00078,
                "X": 0.00239,
                "G": 0.0,
                "B": 1.13810003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 8001
            },
            "id": "BR_4001_8001_1",
            "params": {
                "R": 0.00106,
                "X": 0.01293,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4002,
                "bus2": 4003
            },
            "id": "BR_4002_4003_1",
            "params": {
                "R": 0.00122,
                "X": 0.02373,
                "G": 0.0,
                "B": 2.20709991
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4002,
                "bus2": 4090
            },
            "id": "BR_4002_4090_1",
            "params": {
                "R": 0.00012,
                "X": 0.00238,
                "G": 0.0,
                "B": 0.21926001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4002,
                "bus2": 4091
            },
            "id": "BR_4002_4091_1",
            "params": {
                "R": 0.0006,
                "X": 0.01036,
                "G": 0.0,
                "B": 1.01455998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4003,
                "bus2": 6101
            },
            "id": "BR_4003_6101_1",
            "params": {
                "R": 0.00264,
                "X": 0.02689,
                "G": 0.0,
                "B": 5.2906599
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "id": "BR_4004_4005_1",
            "params": {
                "R": 0.00063,
                "X": 0.01412,
                "G": 0.0,
                "B": 1.09756005
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "id": "BR_4004_4005_2",
            "params": {
                "R": 0.00109,
                "X": 0.02408,
                "G": 0.0,
                "B": 1.55542004
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "id": "BR_4004_4005_3",
            "params": {
                "R": 0.00108,
                "X": 0.02409,
                "G": 0.0,
                "B": 1.55348003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4091
            },
            "id": "BR_4004_4091_1",
            "params": {
                "R": 0.00041,
                "X": 0.00737,
                "G": 0.0,
                "B": 0.72693998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4092
            },
            "id": "BR_4004_4092_1",
            "params": {
                "R": 0.00066,
                "X": 0.01266,
                "G": 0.0,
                "B": 0.95976001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4095
            },
            "id": "BR_4004_4095_1",
            "params": {
                "R": 0.00066,
                "X": 0.01266,
                "G": 0.0,
                "B": 0.95976001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4006
            },
            "id": "BR_4005_4006_1",
            "params": {
                "R": 0.00023,
                "X": 0.00451,
                "G": 0.0,
                "B": 0.33320001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4006
            },
            "id": "BR_4005_4006_2",
            "params": {
                "R": 0.0002,
                "X": 0.00446,
                "G": 0.0,
                "B": 0.30500001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4035
            },
            "id": "BR_4005_4035_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4102
            },
            "id": "BR_4005_4102_1",
            "params": {
                "R": 0.0012,
                "X": 0.02316,
                "G": 0.0,
                "B": 1.71519995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4102
            },
            "id": "BR_4005_4102_2",
            "params": {
                "R": 0.0003,
                "X": 0.02,
                "G": 0.0,
                "B": 3.5999999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4202
            },
            "id": "BR_4005_4202_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 6202
            },
            "id": "BR_4005_6202_1",
            "params": {
                "R": 0.00196,
                "X": 0.03304,
                "G": 0.0,
                "B": 1.88
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4007
            },
            "id": "BR_4006_4007_1",
            "params": {
                "R": 1e-05,
                "X": 0.0003,
                "G": 0.0,
                "B": 0.01434
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4007
            },
            "id": "BR_4006_4007_2",
            "params": {
                "R": 1e-05,
                "X": 0.0003,
                "G": 0.0,
                "B": 0.01844
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4009
            },
            "id": "BR_4006_4009_1",
            "params": {
                "R": 0.0002,
                "X": 0.01181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4009
            },
            "id": "BR_4006_4009_2",
            "params": {
                "R": 9e-05,
                "X": 0.00735,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4202
            },
            "id": "BR_4006_4202_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4007,
                "bus2": 4010
            },
            "id": "BR_4007_4010_1",
            "params": {
                "R": 1e-07,
                "X": 0.00221,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4008,
                "bus2": 6401
            },
            "id": "BR_4008_6401_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4010
            },
            "id": "BR_4009_4010_1",
            "params": {
                "R": 6e-05,
                "X": 0.00131,
                "G": 0.0,
                "B": 0.00378
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4010
            },
            "id": "BR_4009_4010_2",
            "params": {
                "R": 6e-05,
                "X": 0.00116,
                "G": 0.0,
                "B": 0.00332
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4039
            },
            "id": "BR_4009_4039_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4104
            },
            "id": "BR_4009_4104_1",
            "params": {
                "R": 0.002,
                "X": 0.02,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4092,
                "bus2": 4093
            },
            "id": "BR_4092_4093_1",
            "params": {
                "R": 1e-07,
                "X": 0.00165,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4093,
                "bus2": 4094
            },
            "id": "BR_4093_4094_1",
            "params": {
                "R": 1e-07,
                "X": -0.01263,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4095,
                "bus2": 4096
            },
            "id": "BR_4095_4096_1",
            "params": {
                "R": 1e-07,
                "X": 0.00165,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4096,
                "bus2": 4097
            },
            "id": "BR_4096_4097_1",
            "params": {
                "R": 1e-07,
                "X": -0.01263,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4102
            },
            "id": "BR_4101_4102_1",
            "params": {
                "R": 0.00113,
                "X": 0.02069,
                "G": 0.0,
                "B": 1.85526001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4102
            },
            "id": "BR_4101_4102_2",
            "params": {
                "R": 0.00113,
                "X": 0.02069,
                "G": 0.0,
                "B": 1.85526001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4103
            },
            "id": "BR_4101_4103_1",
            "params": {
                "R": 0.0007,
                "X": 0.074,
                "G": 0.0,
                "B": 4.86999989
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4103
            },
            "id": "BR_4101_4103_2",
            "params": {
                "R": 0.002,
                "X": 0.02,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4131
            },
            "id": "BR_4101_4131_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4201
            },
            "id": "BR_4101_4201_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4201
            },
            "id": "BR_4101_4201_2",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4132
            },
            "id": "BR_4102_4132_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4201
            },
            "id": "BR_4102_4201_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4201
            },
            "id": "BR_4102_4201_2",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4202
            },
            "id": "BR_4102_4202_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4202
            },
            "id": "BR_4102_4202_2",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 6202
            },
            "id": "BR_4102_6202_1",
            "params": {
                "R": 0.00142,
                "X": 0.02258,
                "G": 0.0,
                "B": 1.88
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4103,
                "bus2": 4104
            },
            "id": "BR_4103_4104_1",
            "params": {
                "R": 1e-07,
                "X": 0.01,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4103,
                "bus2": 6202
            },
            "id": "BR_4103_6202_1",
            "params": {
                "R": 0.0007,
                "X": 0.074,
                "G": 0.0,
                "B": 4.86999989
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4104,
                "bus2": 5004
            },
            "id": "BR_4104_5004_1",
            "params": {
                "R": 0.002,
                "X": 0.08,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4201,
                "bus2": 4202
            },
            "id": "BR_4201_4202_1",
            "params": {
                "R": 0.00109,
                "X": 0.02408,
                "G": 0.0,
                "B": 1.55542004
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4201,
                "bus2": 4231
            },
            "id": "BR_4201_4231_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4201,
                "bus2": 5001
            },
            "id": "BR_4201_5001_1",
            "params": {
                "R": 0.00083,
                "X": 0.02,
                "G": 0.0,
                "B": 3.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4202,
                "bus2": 4203
            },
            "id": "BR_4202_4203_1",
            "params": {
                "R": 0.00066,
                "X": 0.00165,
                "G": 0.0,
                "B": 0.95976001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4202,
                "bus2": 4232
            },
            "id": "BR_4202_4232_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4203,
                "bus2": 4204
            },
            "id": "BR_4203_4204_1",
            "params": {
                "R": 0.00074,
                "X": 0.01266,
                "G": 0.0,
                "B": 1.08220005
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5001,
                "bus2": 5002
            },
            "id": "BR_5001_5002_1",
            "params": {
                "R": 0.0035,
                "X": 0.007,
                "G": 0.0,
                "B": 4.60599995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5001,
                "bus2": 5031
            },
            "id": "BR_5001_5031_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5002,
                "bus2": 5003
            },
            "id": "BR_5002_5003_1",
            "params": {
                "R": 1e-07,
                "X": 0.01,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5002,
                "bus2": 5032
            },
            "id": "BR_5002_5032_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5003,
                "bus2": 5004
            },
            "id": "BR_5003_5004_1",
            "params": {
                "R": 0.002,
                "X": 0.08,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6101,
                "bus2": 6102
            },
            "id": "BR_6101_6102_1",
            "params": {
                "R": 1e-07,
                "X": 0.0072,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6102,
                "bus2": 6103
            },
            "id": "BR_6102_6103_1",
            "params": {
                "R": 0.0012,
                "X": 0.002316,
                "G": 0.0,
                "B": 1.71519995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6102,
                "bus2": 6132
            },
            "id": "BR_6102_6132_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6102,
                "bus2": 6301
            },
            "id": "BR_6102_6301_1",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.30000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6102,
                "bus2": 6403
            },
            "id": "BR_6102_6403_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6104
            },
            "id": "BR_6103_6104_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6301
            },
            "id": "BR_6103_6301_1",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6301
            },
            "id": "BR_6103_6301_2",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6501
            },
            "id": "BR_6103_6501_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6103,
                "bus2": 6501
            },
            "id": "BR_6103_6501_2",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6104,
                "bus2": 6204
            },
            "id": "BR_6104_6204_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6104,
                "bus2": 6305
            },
            "id": "BR_6104_6305_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6201,
                "bus2": 6202
            },
            "id": "BR_6201_6202_1",
            "params": {
                "R": 0.00179,
                "X": 0.01405,
                "G": 0.0,
                "B": 3.68000007
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6201,
                "bus2": 6203
            },
            "id": "BR_6201_6203_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6201,
                "bus2": 6231
            },
            "id": "BR_6201_6231_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6202,
                "bus2": 6204
            },
            "id": "BR_6202_6204_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6203,
                "bus2": 6205
            },
            "id": "BR_6203_6205_1",
            "params": {
                "R": 0.0007,
                "X": 0.074,
                "G": 0.0,
                "B": 0.48769999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6203,
                "bus2": 6303
            },
            "id": "BR_6203_6303_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6203,
                "bus2": 6303
            },
            "id": "BR_6203_6303_2",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6203,
                "bus2": 6304
            },
            "id": "BR_6203_6304_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6204,
                "bus2": 6205
            },
            "id": "BR_6204_6205_1",
            "params": {
                "R": 0.0007,
                "X": 0.025,
                "G": 0.0,
                "B": 0.48699999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6205,
                "bus2": 6235
            },
            "id": "BR_6205_6235_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6301,
                "bus2": 6303
            },
            "id": "BR_6301_6303_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6302,
                "bus2": 6304
            },
            "id": "BR_6302_6304_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6302,
                "bus2": 7001
            },
            "id": "BR_6302_7001_1",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6303,
                "bus2": 6304
            },
            "id": "BR_6303_6304_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6303,
                "bus2": 6305
            },
            "id": "BR_6303_6305_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6303,
                "bus2": 6305
            },
            "id": "BR_6303_6305_2",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6303,
                "bus2": 6333
            },
            "id": "BR_6303_6333_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6305,
                "bus2": 6335
            },
            "id": "BR_6305_6335_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6305,
                "bus2": 6510
            },
            "id": "BR_6305_6510_1",
            "params": {
                "R": 0.00548,
                "X": 0.04825,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6305,
                "bus2": 6510
            },
            "id": "BR_6305_6510_2",
            "params": {
                "R": 0.0054,
                "X": 0.04825,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6402
            },
            "id": "BR_6401_6402_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6402
            },
            "id": "BR_6401_6402_2",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6403
            },
            "id": "BR_6401_6403_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6403
            },
            "id": "BR_6401_6403_2",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6404
            },
            "id": "BR_6401_6404_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6403,
                "bus2": 6404
            },
            "id": "BR_6403_6404_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6403,
                "bus2": 6433
            },
            "id": "BR_6403_6433_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6404,
                "bus2": 6507
            },
            "id": "BR_6404_6507_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6502
            },
            "id": "BR_6501_6502_1",
            "params": {
                "R": 0.0024,
                "X": 0.00332,
                "G": 0.0,
                "B": 0.58490002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6504
            },
            "id": "BR_6501_6504_1",
            "params": {
                "R": 0.0021,
                "X": 0.00238,
                "G": 0.0,
                "B": 0.3845
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6509
            },
            "id": "BR_6501_6509_1",
            "params": {
                "R": 0.0016,
                "X": 0.0226,
                "G": 0.0,
                "B": 0.38100001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6509
            },
            "id": "BR_6501_6509_2",
            "params": {
                "R": 0.0016,
                "X": 0.0226,
                "G": 0.0,
                "B": 0.38100001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6510
            },
            "id": "BR_6501_6510_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6501,
                "bus2": 6510
            },
            "id": "BR_6501_6510_2",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6503
            },
            "id": "BR_6502_6503_1",
            "params": {
                "R": 0.0052,
                "X": 0.0602,
                "G": 0.0,
                "B": 1.00999999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6503
            },
            "id": "BR_6502_6503_2",
            "params": {
                "R": 0.0049,
                "X": 0.0537,
                "G": 0.0,
                "B": 0.88429999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6504
            },
            "id": "BR_6502_6504_2",
            "params": {
                "R": 0.0021,
                "X": 0.00238,
                "G": 0.0,
                "B": 0.3845
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6504
            },
            "id": "BR_6502_6504_3",
            "params": {
                "R": 0.0017,
                "X": 0.00225,
                "G": 0.0,
                "B": 0.39919999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6508
            },
            "id": "BR_6502_6508_1",
            "params": {
                "R": 0.0012,
                "X": 0.0172,
                "G": 0.0,
                "B": 0.2987
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6509
            },
            "id": "BR_6502_6509_1",
            "params": {
                "R": 0.0008,
                "X": 0.00106,
                "G": 0.0,
                "B": 0.20389999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6502,
                "bus2": 6509
            },
            "id": "BR_6502_6509_2",
            "params": {
                "R": 0.0008,
                "X": 0.00106,
                "G": 0.0,
                "B": 0.20389999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6504
            },
            "id": "BR_6503_6504_1",
            "params": {
                "R": 0.0032,
                "X": 0.0349,
                "G": 0.0,
                "B": 0.5722
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6505
            },
            "id": "BR_6503_6505_1",
            "params": {
                "R": 0.0096,
                "X": 0.0878,
                "G": 0.0,
                "B": 1.42649996
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6507
            },
            "id": "BR_6503_6507_1",
            "params": {
                "R": 0.0034,
                "X": 0.0374,
                "G": 0.0,
                "B": 0.62080002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6507
            },
            "id": "BR_6503_6507_2",
            "params": {
                "R": 0.0034,
                "X": 0.0372,
                "G": 0.0,
                "B": 0.6182
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6508
            },
            "id": "BR_6503_6508_1",
            "params": {
                "R": 0.0034,
                "X": 0.0392,
                "G": 0.0,
                "B": 0.65240002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6503,
                "bus2": 6533
            },
            "id": "BR_6503_6533_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6504,
                "bus2": 6507
            },
            "id": "BR_6504_6507_1",
            "params": {
                "R": 0.0038,
                "X": 0.034,
                "G": 0.0,
                "B": 0.58240002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6504,
                "bus2": 6507
            },
            "id": "BR_6504_6507_2",
            "params": {
                "R": 0.0032,
                "X": 0.0349,
                "G": 0.0,
                "B": 0.5722
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6504,
                "bus2": 7002
            },
            "id": "BR_6504_7002_1",
            "params": {
                "R": 0.00811,
                "X": 0.13689999,
                "G": 0.0,
                "B": 2.43479991
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6505,
                "bus2": 6506
            },
            "id": "BR_6505_6506_1",
            "params": {
                "R": 1e-07,
                "X": 0.0195,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 7001,
                "bus2": 7002
            },
            "id": "BR_7001_7002_1",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 7001,
                "bus2": 7031
            },
            "id": "BR_7001_7031_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 7002,
                "bus2": 7032
            },
            "id": "BR_7002_7032_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8001,
                "bus2": 8002
            },
            "id": "BR_8001_8002_9",
            "params": {
                "R": 0.00159,
                "X": 0.0111,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8001,
                "bus2": 8003
            },
            "id": "BR_8001_8003_1",
            "params": {
                "R": 0.0001,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8002,
                "bus2": 8005
            },
            "id": "BR_8002_8005_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8004
            },
            "id": "BR_8003_8004_1",
            "params": {
                "R": 0.01952,
                "X": 0.13702001,
                "G": 0.0,
                "B": 0.15536
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8005
            },
            "id": "BR_8003_8005_1",
            "params": {
                "R": 0.03903,
                "X": 0.27403,
                "G": 0.0,
                "B": 0.31072
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8005
            },
            "id": "BR_8003_8005_2",
            "params": {
                "R": 0.03903,
                "X": 0.27403,
                "G": 0.0,
                "B": 0.31072
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8033
            },
            "id": "BR_8003_8033_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8004,
                "bus2": 8005
            },
            "id": "BR_8004_8005_1",
            "params": {
                "R": 0.01952,
                "X": 0.13702001,
                "G": 0.0,
                "B": 0.15536
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8004,
                "bus2": 8034
            },
            "id": "BR_8004_8034_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1002
            },
            "id": "load_1002_1_constant_current",
            "params": {
                "P0": 2.26842022,
                "Q0": 0.0,
                "V0": 1.01400031,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1002
            },
            "id": "load_1002_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -6.00000048,
                "V0": 1.01400031,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1003
            },
            "id": "load_1003_1_constant_current",
            "params": {
                "P0": 21.53323364,
                "Q0": 0.0,
                "V0": 0.97318133,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1003
            },
            "id": "load_1003_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 3.66855955,
                "V0": 0.97318133,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1004
            },
            "id": "load_1004_1_constant_current",
            "params": {
                "P0": 10.37949657,
                "Q0": 0.0,
                "V0": 1.03000011,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1004
            },
            "id": "load_1004_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.05520925,
                "V0": 1.03000011,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1101
            },
            "id": "load_1101_1_constant_current",
            "params": {
                "P0": 45.27368164,
                "Q0": 0.0,
                "V0": 1.01000042,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1101
            },
            "id": "load_1101_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -1.37044418,
                "V0": 1.01000042,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1102
            },
            "id": "load_1102_1_constant_current",
            "params": {
                "P0": 1.78910458,
                "Q0": 0.0,
                "V0": 0.99464876,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1102
            },
            "id": "load_1102_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.2365182,
                "V0": 0.99464876,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1201
            },
            "id": "load_1201_1_constant_current",
            "params": {
                "P0": 1.68052113,
                "Q0": 0.0,
                "V0": 1.09136087,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1201
            },
            "id": "load_1201_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -0.02037918,
                "V0": 1.09136087,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1202
            },
            "id": "load_1202_1_constant_current",
            "params": {
                "P0": 8.75610352,
                "Q0": 0.0,
                "V0": 1.08000044,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1202
            },
            "id": "load_1202_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 2.87131739,
                "V0": 1.08000044,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1301
            },
            "id": "load_1301_1_constant_current",
            "params": {
                "P0": 27.04779625,
                "Q0": 0.0,
                "V0": 1.0450004,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1301
            },
            "id": "load_1301_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 3.5282588,
                "V0": 1.0450004,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1302
            },
            "id": "load_1302_1_constant_current",
            "params": {
                "P0": 0.17505249,
                "Q0": 0.0,
                "V0": 1.02441777,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1302
            },
            "id": "load_1302_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.0229091,
                "V0": 1.02441777,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1303
            },
            "id": "load_1303_1_constant_current",
            "params": {
                "P0": 62.35140228,
                "Q0": 0.0,
                "V0": 1.0050006,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1303
            },
            "id": "load_1303_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 8.13349915,
                "V0": 1.0050006,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1401
            },
            "id": "load_1401_1_constant_current",
            "params": {
                "P0": 65.35540009,
                "Q0": 0.0,
                "V0": 1.03500041,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1401
            },
            "id": "load_1401_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 15.24595451,
                "V0": 1.03500041,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1402
            },
            "id": "load_1402_1_constant_current",
            "params": {
                "P0": 53.73309708,
                "Q0": 0.0,
                "V0": 1.05894679,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 1402
            },
            "id": "load_1402_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -6.01656723,
                "V0": 1.05894679,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2000
            },
            "id": "load_2000_1_constant_current",
            "params": {
                "P0": 22.07188988,
                "Q0": 0.0,
                "V0": 1.00000045,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2000
            },
            "id": "load_2000_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 2.87916255,
                "V0": 1.00000045,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2100
            },
            "id": "load_2100_1_constant_current",
            "params": {
                "P0": 2.53035879,
                "Q0": 0.0,
                "V0": 1.03500039,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2100
            },
            "id": "load_2100_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.49347091,
                "V0": 1.03500039,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2202
            },
            "id": "load_2202_1_constant_current",
            "params": {
                "P0": 14.00766754,
                "Q0": 0.0,
                "V0": 0.99067141,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2202
            },
            "id": "load_2202_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 2.44989419,
                "V0": 0.99067141,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2203
            },
            "id": "load_2203_1_constant_current",
            "params": {
                "P0": 15.37698078,
                "Q0": 0.0,
                "V0": 1.0050005,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2203
            },
            "id": "load_2203_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 2.50446033,
                "V0": 1.0050005,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2400
            },
            "id": "load_2400_1_constant_current",
            "params": {
                "P0": 7.63519907,
                "Q0": 0.0,
                "V0": 1.02954927,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2400
            },
            "id": "load_2400_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.69827753,
                "V0": 1.02954927,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2401
            },
            "id": "load_2401_1_constant_current",
            "params": {
                "P0": 7.94418192,
                "Q0": 0.0,
                "V0": 1.0500427,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2401
            },
            "id": "load_2401_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.94762069,
                "V0": 1.0500427,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2402
            },
            "id": "load_2402_1_constant_current",
            "params": {
                "P0": 9.74175262,
                "Q0": 0.0,
                "V0": 1.03176312,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2402
            },
            "id": "load_2402_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.74108672,
                "V0": 1.03176312,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2403
            },
            "id": "load_2403_1_constant_current",
            "params": {
                "P0": 9.49973774,
                "Q0": 0.0,
                "V0": 1.02709636,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2403
            },
            "id": "load_2403_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.35054168,
                "V0": 1.02709636,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2405
            },
            "id": "load_2405_1_constant_current",
            "params": {
                "P0": 7.42749929,
                "Q0": 0.0,
                "V0": 1.01146479,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2405
            },
            "id": "load_2405_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.20640256,
                "V0": 1.01146479,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2406
            },
            "id": "load_2406_1_constant_current",
            "params": {
                "P0": 6.6433959,
                "Q0": 0.0,
                "V0": 1.00777377,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2406
            },
            "id": "load_2406_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -0.36749777,
                "V0": 1.00777377,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2407
            },
            "id": "load_2407_1_constant_current",
            "params": {
                "P0": 15.69989681,
                "Q0": 0.0,
                "V0": 0.97489524,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2407
            },
            "id": "load_2407_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -0.33325553,
                "V0": 0.97489524,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2408
            },
            "id": "load_2408_1_constant_current",
            "params": {
                "P0": 15.68949986,
                "Q0": 0.0,
                "V0": 1.00900032,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2408
            },
            "id": "load_2408_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -0.65360838,
                "V0": 1.00900032,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2409
            },
            "id": "load_2409_1_constant_current",
            "params": {
                "P0": 14.41601276,
                "Q0": 0.0,
                "V0": 1.02000043,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2409
            },
            "id": "load_2409_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -0.78027987,
                "V0": 1.02000043,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2410
            },
            "id": "load_2410_1_constant_current",
            "params": {
                "P0": 14.21479225,
                "Q0": 0.0,
                "V0": 1.00710134,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2410
            },
            "id": "load_2410_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.52540338,
                "V0": 1.00710134,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2411
            },
            "id": "load_2411_1_constant_current",
            "params": {
                "P0": 9.78971481,
                "Q0": 0.0,
                "V0": 1.02033054,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2411
            },
            "id": "load_2411_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.68374646,
                "V0": 1.02033054,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2502
            },
            "id": "load_2502_1_constant_current",
            "params": {
                "P0": 21.36306763,
                "Q0": 0.0,
                "V0": 1.02321236,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2502
            },
            "id": "load_2502_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -0.83030492,
                "V0": 1.02321236,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2503
            },
            "id": "load_2503_1_constant_current",
            "params": {
                "P0": 16.61334419,
                "Q0": 0.0,
                "V0": 1.00900042,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2503
            },
            "id": "load_2503_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.81792772,
                "V0": 1.00900042,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2600
            },
            "id": "load_2600_1",
            "params": {
                "P0": -16.80817223,
                "Q0": 0.0,
                "V0": 1.05580423,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2602
            },
            "id": "load_2602_1_constant_current",
            "params": {
                "P0": 0.89502597,
                "Q0": 0.0,
                "V0": 1.02252457,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2602
            },
            "id": "load_2602_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.11699776,
                "V0": 1.02252457,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2604
            },
            "id": "load_2604_1",
            "params": {
                "P0": 18.45706367,
                "Q0": 0.0,
                "V0": 1.03000173,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2608
            },
            "id": "load_2608_1_constant_current",
            "params": {
                "P0": 0.8935048,
                "Q0": 0.0,
                "V0": 1.01500038,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2608
            },
            "id": "load_2608_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.11660095,
                "V0": 1.01500038,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2609
            },
            "id": "load_2609_1_constant_current",
            "params": {
                "P0": 1.20755875,
                "Q0": 0.0,
                "V0": 0.99971746,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2609
            },
            "id": "load_2609_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.24177332,
                "V0": 0.99971746,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2610
            },
            "id": "load_2610_1_constant_current",
            "params": {
                "P0": 0.89349997,
                "Q0": 0.0,
                "V0": 1.00400022,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2610
            },
            "id": "load_2610_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.11659727,
                "V0": 1.00400022,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2611
            },
            "id": "load_2611_1_constant_current",
            "params": {
                "P0": 0.8935048,
                "Q0": 0.0,
                "V0": 1.01500038,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2611
            },
            "id": "load_2611_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.11660095,
                "V0": 1.01500038,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2612
            },
            "id": "load_2612_1_constant_current",
            "params": {
                "P0": 1.08114505,
                "Q0": 0.0,
                "V0": 1.01357035,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2612
            },
            "id": "load_2612_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.22337124,
                "V0": 1.01357035,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2613
            },
            "id": "load_2613_1_constant_current",
            "params": {
                "P0": 2.8622129,
                "Q0": 0.0,
                "V0": 0.99477381,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2613
            },
            "id": "load_2613_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.58198881,
                "V0": 0.99477381,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2614
            },
            "id": "load_2614_1_constant_current",
            "params": {
                "P0": 1.23417652,
                "Q0": 0.0,
                "V0": 1.00215703,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2614
            },
            "id": "load_2614_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.25063777,
                "V0": 1.00215703,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2615
            },
            "id": "load_2615_1_constant_current",
            "params": {
                "P0": 7.2253356,
                "Q0": 0.0,
                "V0": 1.00539836,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2615
            },
            "id": "load_2615_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.1828078,
                "V0": 1.00539836,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2616
            },
            "id": "load_2616_1_constant_current",
            "params": {
                "P0": 1.04643452,
                "Q0": 0.0,
                "V0": 0.99669925,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2616
            },
            "id": "load_2616_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.21486452,
                "V0": 0.99669925,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2617
            },
            "id": "load_2617_1_constant_current",
            "params": {
                "P0": 1.08223295,
                "Q0": 0.0,
                "V0": 0.99769792,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2617
            },
            "id": "load_2617_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.22381595,
                "V0": 0.99769792,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2618
            },
            "id": "load_2618_1_constant_current",
            "params": {
                "P0": 7.93428564,
                "Q0": 0.0,
                "V0": 1.01111698,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2618
            },
            "id": "load_2618_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -0.05543223,
                "V0": 1.01111698,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2619
            },
            "id": "load_2619_1",
            "params": {
                "P0": -24.97442436,
                "Q0": 0.0,
                "V0": 1.0125335,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2620
            },
            "id": "load_2620_1_constant_current",
            "params": {
                "P0": 1.83444893,
                "Q0": 0.0,
                "V0": 1.00929209,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2620
            },
            "id": "load_2620_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.15742534,
                "V0": 1.00929209,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2621
            },
            "id": "load_2621_1_constant_current",
            "params": {
                "P0": 2.12091875,
                "Q0": 0.0,
                "V0": 1.01278275,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2621
            },
            "id": "load_2621_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -0.56550485,
                "V0": 1.01278275,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3101
            },
            "id": "load_3101_1_constant_current",
            "params": {
                "P0": 3.07721758,
                "Q0": 0.0,
                "V0": 0.98131822,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3101
            },
            "id": "load_3101_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.47714964,
                "V0": 0.98131822,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3102
            },
            "id": "load_3102_1_constant_current",
            "params": {
                "P0": 1.43687892,
                "Q0": 0.0,
                "V0": 0.98602761,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3102
            },
            "id": "load_3102_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.22489126,
                "V0": 0.98602761,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3103
            },
            "id": "load_3103_1_constant_current",
            "params": {
                "P0": 3.77649617,
                "Q0": 0.0,
                "V0": 0.99272012,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3103
            },
            "id": "load_3103_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.53799063,
                "V0": 0.99272012,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3104
            },
            "id": "load_3104_1_constant_current",
            "params": {
                "P0": 2.79487944,
                "Q0": 0.0,
                "V0": 0.98580642,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3104
            },
            "id": "load_3104_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.36252564,
                "V0": 0.98580642,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3105
            },
            "id": "load_3105_1_constant_current",
            "params": {
                "P0": 2.15372014,
                "Q0": 0.0,
                "V0": 1.00000014,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3105
            },
            "id": "load_3105_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.44182011,
                "V0": 1.00000014,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3201
            },
            "id": "load_3201_1_constant_current",
            "params": {
                "P0": 4.18681002,
                "Q0": 0.0,
                "V0": 1.00360754,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3201
            },
            "id": "load_3201_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.89104432,
                "V0": 1.00360754,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3202
            },
            "id": "load_3202_1_constant_current",
            "params": {
                "P0": 5.30161428,
                "Q0": 0.0,
                "V0": 1.00230345,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3202
            },
            "id": "load_3202_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.75868309,
                "V0": 1.00230345,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3203
            },
            "id": "load_3203_1_constant_current",
            "params": {
                "P0": 5.92865753,
                "Q0": 0.0,
                "V0": 1.00054466,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3203
            },
            "id": "load_3203_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.43339014,
                "V0": 1.00054466,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3204
            },
            "id": "load_3204_1_constant_current",
            "params": {
                "P0": 6.01908541,
                "Q0": 0.0,
                "V0": 1.01000008,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3204
            },
            "id": "load_3204_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.85781246,
                "V0": 1.01000008,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3205
            },
            "id": "load_3205_1_constant_current",
            "params": {
                "P0": 4.92600679,
                "Q0": 0.0,
                "V0": 1.00081205,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3205
            },
            "id": "load_3205_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.70330089,
                "V0": 1.00081205,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3302
            },
            "id": "load_3302_1_constant_current",
            "params": {
                "P0": 3.11409569,
                "Q0": 0.0,
                "V0": 0.98429893,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3302
            },
            "id": "load_3302_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.77518213,
                "V0": 0.98429893,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3303
            },
            "id": "load_3303_1_constant_current",
            "params": {
                "P0": 5.62870073,
                "Q0": 0.0,
                "V0": 1.00000019,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3303
            },
            "id": "load_3303_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.35643053,
                "V0": 1.00000019,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3304
            },
            "id": "load_3304_1_constant_current",
            "params": {
                "P0": 4.80853605,
                "Q0": 0.0,
                "V0": 0.98986496,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3304
            },
            "id": "load_3304_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.10684836,
                "V0": 0.98986496,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3305
            },
            "id": "load_3305_1_constant_current",
            "params": {
                "P0": 3.87716699,
                "Q0": 0.0,
                "V0": 0.99493878,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3305
            },
            "id": "load_3305_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.55223727,
                "V0": 0.99493878,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3401
            },
            "id": "load_3401_1_constant_current",
            "params": {
                "P0": 5.05817366,
                "Q0": 0.0,
                "V0": 0.96666735,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3401
            },
            "id": "load_3401_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.24216807,
                "V0": 0.96666735,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3403
            },
            "id": "load_3403_1_constant_current",
            "params": {
                "P0": 4.64372158,
                "Q0": 0.0,
                "V0": 1.00000026,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3403
            },
            "id": "load_3403_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.66225034,
                "V0": 1.00000026,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3404
            },
            "id": "load_3404_1_constant_current",
            "params": {
                "P0": 3.95712638,
                "Q0": 0.0,
                "V0": 0.98836739,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3404
            },
            "id": "load_3404_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.5617882,
                "V0": 0.98836739,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3405
            },
            "id": "load_3405_1_constant_current",
            "params": {
                "P0": 4.06986427,
                "Q0": 0.0,
                "V0": 0.96208376,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3405
            },
            "id": "load_3405_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.58200204,
                "V0": 0.96208376,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3501
            },
            "id": "load_3501_1_constant_current",
            "params": {
                "P0": 5.62514019,
                "Q0": 0.0,
                "V0": 1.00000012,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3501
            },
            "id": "load_3501_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.80114019,
                "V0": 1.00000012,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3601
            },
            "id": "load_3601_1_constant_current",
            "params": {
                "P0": 0.94369662,
                "Q0": 0.0,
                "V0": 1.01500041,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3601
            },
            "id": "load_3601_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.1335997,
                "V0": 1.01500041,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3701
            },
            "id": "load_3701_1_constant_current",
            "params": {
                "P0": 3.19135833,
                "Q0": 0.0,
                "V0": 1.00657569,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3701
            },
            "id": "load_3701_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.16056095,
                "V0": 1.00657569,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3801
            },
            "id": "load_3801_1_constant_current",
            "params": {
                "P0": 1.72101092,
                "Q0": 0.0,
                "V0": 1.04900032,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3801
            },
            "id": "load_3801_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.42669177,
                "V0": 1.04900032,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3804
            },
            "id": "load_3804_1_constant_current",
            "params": {
                "P0": 2.02294445,
                "Q0": 0.0,
                "V0": 1.00233101,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3804
            },
            "id": "load_3804_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.50291646,
                "V0": 1.00233101,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3805
            },
            "id": "load_3805_1_constant_current",
            "params": {
                "P0": 4.49449921,
                "Q0": 0.0,
                "V0": 1.03500031,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3805
            },
            "id": "load_3805_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.46795404,
                "V0": 1.03500031,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3806
            },
            "id": "load_3806_1_constant_current",
            "params": {
                "P0": 2.6062665,
                "Q0": 0.0,
                "V0": 1.01900035,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3806
            },
            "id": "load_3806_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.37229422,
                "V0": 1.01900035,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3902
            },
            "id": "load_3902_1_constant_current",
            "params": {
                "P0": 1.37692034,
                "Q0": 0.0,
                "V0": 1.00000025,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3902
            },
            "id": "load_3902_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.34423018,
                "V0": 1.00000025,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3903
            },
            "id": "load_3903_1_constant_current",
            "params": {
                "P0": 1.97355616,
                "Q0": 0.0,
                "V0": 1.03465685,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3903
            },
            "id": "load_3903_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.28806484,
                "V0": 1.03465685,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3907
            },
            "id": "load_3907_1_constant_current",
            "params": {
                "P0": 4.17271662,
                "Q0": 0.0,
                "V0": 0.96954241,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3907
            },
            "id": "load_3907_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.57325727,
                "V0": 0.96954241,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3908
            },
            "id": "load_3908_1_constant_current",
            "params": {
                "P0": 1.82223094,
                "Q0": 0.0,
                "V0": 0.97513297,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3908
            },
            "id": "load_3908_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.22733743,
                "V0": 0.97513297,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3909
            },
            "id": "load_3909_1_constant_current",
            "params": {
                "P0": 1.57387865,
                "Q0": 0.0,
                "V0": 0.98745109,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3909
            },
            "id": "load_3909_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.37466666,
                "V0": 0.98745109,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3910
            },
            "id": "load_3910_1_constant_current",
            "params": {
                "P0": 2.23773789,
                "Q0": 0.0,
                "V0": 0.97958646,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3910
            },
            "id": "load_3910_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.3276327,
                "V0": 0.97958646,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3911
            },
            "id": "load_3911_1_constant_current",
            "params": {
                "P0": 2.13163471,
                "Q0": 0.0,
                "V0": 1.0430425,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3911
            },
            "id": "load_3911_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.43764469,
                "V0": 1.0430425,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3912
            },
            "id": "load_3912_1_constant_current",
            "params": {
                "P0": 1.60769022,
                "Q0": 0.0,
                "V0": 1.02453506,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3912
            },
            "id": "load_3912_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -0.00598313,
                "V0": 1.02453506,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3913
            },
            "id": "load_3913_1_constant_current",
            "params": {
                "P0": 2.97369981,
                "Q0": 0.0,
                "V0": 0.9879304,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3913
            },
            "id": "load_3913_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.39295974,
                "V0": 0.9879304,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3914
            },
            "id": "load_3914_1_constant_current",
            "params": {
                "P0": 2.05453444,
                "Q0": 0.0,
                "V0": 0.99135546,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3914
            },
            "id": "load_3914_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.47512776,
                "V0": 0.99135546,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3915
            },
            "id": "load_3915_1_constant_current",
            "params": {
                "P0": 2.30160069,
                "Q0": 0.0,
                "V0": 0.99701568,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3915
            },
            "id": "load_3915_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.48544949,
                "V0": 0.99701568,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3916
            },
            "id": "load_3916_1",
            "params": {
                "P0": 1.4286747,
                "Q0": 0.0,
                "V0": 1.02219047,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3917
            },
            "id": "load_3917_1_constant_current",
            "params": {
                "P0": 2.16325283,
                "Q0": 0.0,
                "V0": 1.01012,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3917
            },
            "id": "load_3917_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.40320867,
                "V0": 1.01012,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3918
            },
            "id": "load_3918_1_constant_current",
            "params": {
                "P0": 2.87760282,
                "Q0": 0.0,
                "V0": 0.99383952,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3918
            },
            "id": "load_3918_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.68110001,
                "V0": 0.99383952,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3919
            },
            "id": "load_3919_1_constant_current",
            "params": {
                "P0": 1.71117306,
                "Q0": 0.0,
                "V0": 0.99678052,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3919
            },
            "id": "load_3919_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.23026016,
                "V0": 0.99678052,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3920
            },
            "id": "load_3920_1_constant_current",
            "params": {
                "P0": 1.57274079,
                "Q0": 0.0,
                "V0": 0.99022262,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3920
            },
            "id": "load_3920_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.21868022,
                "V0": 0.99022262,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3921
            },
            "id": "load_3921_1_constant_current",
            "params": {
                "P0": 1.35801256,
                "Q0": 0.0,
                "V0": 1.0700005,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3921
            },
            "id": "load_3921_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.31339374,
                "V0": 1.0700005,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3922
            },
            "id": "load_3922_1_constant_current",
            "params": {
                "P0": 2.3558929,
                "Q0": 0.0,
                "V0": 1.01628584,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3922
            },
            "id": "load_3922_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.30644271,
                "V0": 1.01628584,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3923
            },
            "id": "load_3923_1_constant_current",
            "params": {
                "P0": 3.59675288,
                "Q0": 0.0,
                "V0": 1.01760717,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3923
            },
            "id": "load_3923_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.60493261,
                "V0": 1.01760717,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3924
            },
            "id": "load_3924_1_constant_current",
            "params": {
                "P0": 3.02995157,
                "Q0": 0.0,
                "V0": 1.00948914,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3924
            },
            "id": "load_3924_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.43521354,
                "V0": 1.00948914,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3926
            },
            "id": "load_3926_1_constant_current",
            "params": {
                "P0": 2.43690729,
                "Q0": 0.0,
                "V0": 0.99785733,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3926
            },
            "id": "load_3926_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.1538685,
                "V0": 0.99785733,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4002
            },
            "id": "load_4002_1_constant_current",
            "params": {
                "P0": 1.72142088,
                "Q0": 0.0,
                "V0": 1.1141522,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4002
            },
            "id": "load_4002_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.2290884,
                "V0": 1.1141522,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4004
            },
            "id": "load_4004_1_constant_current",
            "params": {
                "P0": 2.73327732,
                "Q0": 0.0,
                "V0": 1.10132862,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4004
            },
            "id": "load_4004_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.36051762,
                "V0": 1.10132862,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4005
            },
            "id": "load_4005_1_constant_current",
            "params": {
                "P0": 4.80114412,
                "Q0": 0.0,
                "V0": 1.08000091,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4005
            },
            "id": "load_4005_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.57418776,
                "V0": 1.08000091,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4008
            },
            "id": "load_4008_1_constant_current",
            "params": {
                "P0": 2.86352491,
                "Q0": 0.0,
                "V0": 1.08013514,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4008
            },
            "id": "load_4008_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.37513813,
                "V0": 1.08013514,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4009
            },
            "id": "load_4009_1_constant_current",
            "params": {
                "P0": 22.08744431,
                "Q0": 0.0,
                "V0": 1.080001,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4009
            },
            "id": "load_4009_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 4.31396151,
                "V0": 1.080001,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4010
            },
            "id": "load_4010_1",
            "params": {
                "P0": 31.33095932,
                "Q0": 0.0,
                "V0": 1.07870669,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4101
            },
            "id": "load_4101_1_constant_current",
            "params": {
                "P0": 9.95028496,
                "Q0": 0.0,
                "V0": 1.12800063,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4101
            },
            "id": "load_4101_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.29784584,
                "V0": 1.12800063,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4102
            },
            "id": "load_4102_1_constant_current",
            "params": {
                "P0": 4.80648899,
                "Q0": 0.0,
                "V0": 1.09600069,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4102
            },
            "id": "load_4102_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.68663996,
                "V0": 1.09600069,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4103
            },
            "id": "load_4103_1_constant_current",
            "params": {
                "P0": 0.11678521,
                "Q0": 0.0,
                "V0": 1.08084412,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4103
            },
            "id": "load_4103_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.01522196,
                "V0": 1.08084412,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4104
            },
            "id": "load_4104_1_constant_current",
            "params": {
                "P0": 25.50589561,
                "Q0": 0.0,
                "V0": 1.05179554,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4104
            },
            "id": "load_4104_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 3.357198,
                "V0": 1.05179554,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4201
            },
            "id": "load_4201_1_constant_current",
            "params": {
                "P0": 57.62662506,
                "Q0": 0.0,
                "V0": 1.12000075,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4201
            },
            "id": "load_4201_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 4.61013937,
                "V0": 1.12000075,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4202
            },
            "id": "load_4202_1_constant_current",
            "params": {
                "P0": 45.58243561,
                "Q0": 0.0,
                "V0": 1.06000085,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4202
            },
            "id": "load_4202_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 5.94626999,
                "V0": 1.06000085,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4203
            },
            "id": "load_4203_1_constant_current",
            "params": {
                "P0": 44.34768295,
                "Q0": 0.0,
                "V0": 1.0293237,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4203
            },
            "id": "load_4203_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 5.85807896,
                "V0": 1.0293237,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4204
            },
            "id": "load_4204_1_constant_current",
            "params": {
                "P0": 10.08369446,
                "Q0": 0.0,
                "V0": 1.0618562,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4204
            },
            "id": "load_4204_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.30740356,
                "V0": 1.0618562,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5001
            },
            "id": "load_5001_1_constant_current",
            "params": {
                "P0": 75.7405777,
                "Q0": 0.0,
                "V0": 1.05000084,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5001
            },
            "id": "load_5001_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 17.21377945,
                "V0": 1.05000084,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5002
            },
            "id": "load_5002_1_constant_current",
            "params": {
                "P0": 90.03990936,
                "Q0": 0.0,
                "V0": 1.05500085,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5002
            },
            "id": "load_5002_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 11.74361229,
                "V0": 1.05500085,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5003
            },
            "id": "load_5003_1_constant_current",
            "params": {
                "P0": 6.20896149,
                "Q0": 0.0,
                "V0": 1.05368253,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5003
            },
            "id": "load_5003_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.8174082,
                "V0": 1.05368253,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6102
            },
            "id": "load_6102_1_constant_current",
            "params": {
                "P0": 10.53146076,
                "Q0": 0.0,
                "V0": 1.03000192,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6102
            },
            "id": "load_6102_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -3.45278621,
                "V0": 1.03000192,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6103
            },
            "id": "load_6103_1_constant_current",
            "params": {
                "P0": 3.92419267,
                "Q0": 0.0,
                "V0": 1.01543586,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6103
            },
            "id": "load_6103_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.5124926,
                "V0": 1.01543586,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6104
            },
            "id": "load_6104_1_constant_current",
            "params": {
                "P0": 17.04598808,
                "Q0": 0.0,
                "V0": 1.01244375,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6104
            },
            "id": "load_6104_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 2.23606825,
                "V0": 1.01244375,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6201
            },
            "id": "load_6201_1_constant_current",
            "params": {
                "P0": 2.05820417,
                "Q0": 0.0,
                "V0": 1.06000108,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6201
            },
            "id": "load_6201_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.26857466,
                "V0": 1.06000108,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6202
            },
            "id": "load_6202_1_constant_current",
            "params": {
                "P0": 0.89033204,
                "Q0": 0.0,
                "V0": 1.09486352,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6202
            },
            "id": "load_6202_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.13623522,
                "V0": 1.09486352,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6203
            },
            "id": "load_6203_1_constant_current",
            "params": {
                "P0": 6.12920856,
                "Q0": 0.0,
                "V0": 1.00603683,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6203
            },
            "id": "load_6203_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.45365334,
                "V0": 1.00603683,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6204
            },
            "id": "load_6204_1_constant_current",
            "params": {
                "P0": 7.02287436,
                "Q0": 0.0,
                "V0": 1.05203723,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6204
            },
            "id": "load_6204_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.5780282,
                "V0": 1.05203723,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6205
            },
            "id": "load_6205_1_constant_current",
            "params": {
                "P0": 4.89283657,
                "Q0": 0.0,
                "V0": 1.050001,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6205
            },
            "id": "load_6205_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.86344653,
                "V0": 1.050001,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6301
            },
            "id": "load_6301_1_constant_current",
            "params": {
                "P0": 5.17637062,
                "Q0": 0.0,
                "V0": 1.01767051,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6301
            },
            "id": "load_6301_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.67691332,
                "V0": 1.01767051,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6302
            },
            "id": "load_6302_1_constant_current",
            "params": {
                "P0": 5.92472649,
                "Q0": 0.0,
                "V0": 1.00689079,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6302
            },
            "id": "load_6302_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.77389628,
                "V0": 1.00689079,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6303
            },
            "id": "load_6303_1_constant_current",
            "params": {
                "P0": 7.46602678,
                "Q0": 0.0,
                "V0": 1.03000138,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6303
            },
            "id": "load_6303_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.97404677,
                "V0": 1.03000138,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6305
            },
            "id": "load_6305_1_constant_current",
            "params": {
                "P0": 0.60232455,
                "Q0": 0.0,
                "V0": 1.0600012,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6305
            },
            "id": "load_6305_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.19751811,
                "V0": 1.0600012,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6401
            },
            "id": "load_6401_1_constant_current",
            "params": {
                "P0": 17.46316528,
                "Q0": 0.0,
                "V0": 1.07241919,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6401
            },
            "id": "load_6401_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 2.3786478,
                "V0": 1.07241919,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6402
            },
            "id": "load_6402_1_constant_current",
            "params": {
                "P0": 2.80574942,
                "Q0": 0.0,
                "V0": 1.03588608,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6402
            },
            "id": "load_6402_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.37701958,
                "V0": 1.03588608,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6403
            },
            "id": "load_6403_1_constant_current",
            "params": {
                "P0": 0.02197803,
                "Q0": 0.0,
                "V0": 1.11000144,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6403
            },
            "id": "load_6403_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.00272295,
                "V0": 1.11000144,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6404
            },
            "id": "load_6404_1_constant_current",
            "params": {
                "P0": 0.29752365,
                "Q0": 0.0,
                "V0": 1.08198295,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6404
            },
            "id": "load_6404_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.03979165,
                "V0": 1.08198295,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6501
            },
            "id": "load_6501_1_constant_current",
            "params": {
                "P0": 1.97337353,
                "Q0": 0.0,
                "V0": 1.02229852,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6501
            },
            "id": "load_6501_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.65308982,
                "V0": 1.02229852,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6502
            },
            "id": "load_6502_1_constant_current",
            "params": {
                "P0": 15.70493984,
                "Q0": 0.0,
                "V0": 1.02024713,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6502
            },
            "id": "load_6502_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 2.83022904,
                "V0": 1.02024713,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6503
            },
            "id": "load_6503_1_constant_current",
            "params": {
                "P0": 4.41153383,
                "Q0": 0.0,
                "V0": 1.06500136,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6503
            },
            "id": "load_6503_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.44603848,
                "V0": 1.06500136,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6504
            },
            "id": "load_6504_1_constant_current",
            "params": {
                "P0": 3.00421667,
                "Q0": 0.0,
                "V0": 1.02279909,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6504
            },
            "id": "load_6504_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.39636365,
                "V0": 1.02279909,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6505
            },
            "id": "load_6505_1_constant_current",
            "params": {
                "P0": 0.07023095,
                "Q0": 0.0,
                "V0": 1.0714104,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6505
            },
            "id": "load_6505_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.02383082,
                "V0": 1.0714104,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6507
            },
            "id": "load_6507_1_constant_current",
            "params": {
                "P0": 5.54944372,
                "Q0": 0.0,
                "V0": 1.05136155,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6507
            },
            "id": "load_6507_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -0.64611673,
                "V0": 1.05136155,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6508
            },
            "id": "load_6508_1_constant_current",
            "params": {
                "P0": 1.32630837,
                "Q0": 0.0,
                "V0": 1.02821779,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6508
            },
            "id": "load_6508_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.43732396,
                "V0": 1.02821779,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6509
            },
            "id": "load_6509_1_constant_current",
            "params": {
                "P0": 0.08673343,
                "Q0": 0.0,
                "V0": 1.02099386,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6509
            },
            "id": "load_6509_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.02869806,
                "V0": 1.02099386,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6510
            },
            "id": "load_6510_1_constant_current",
            "params": {
                "P0": 19.49341774,
                "Q0": 0.0,
                "V0": 0.98855012,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6510
            },
            "id": "load_6510_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -1.09342408,
                "V0": 0.98855012,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 7001
            },
            "id": "load_7001_1_constant_current",
            "params": {
                "P0": 70.00914001,
                "Q0": 0.0,
                "V0": 1.01999937,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 7001
            },
            "id": "load_7001_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 7.72349358,
                "V0": 1.01999937,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 7002
            },
            "id": "load_7002_1_constant_current",
            "params": {
                "P0": 25.54832649,
                "Q0": 0.0,
                "V0": 1.01499947,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 7002
            },
            "id": "load_7002_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": -1.38068557,
                "V0": 1.01499947,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8003
            },
            "id": "load_8003_1_constant_current",
            "params": {
                "P0": 5.87404919,
                "Q0": 0.0,
                "V0": 1.07500048,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8003
            },
            "id": "load_8003_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 0.76626092,
                "V0": 1.07500048,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8004
            },
            "id": "load_8004_1_constant_current",
            "params": {
                "P0": 34.09104156,
                "Q0": 0.0,
                "V0": 1.00000032,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8004
            },
            "id": "load_8004_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 4.44699287,
                "V0": 1.00000032,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8005
            },
            "id": "load_8005_1_constant_current",
            "params": {
                "P0": 12.16864586,
                "Q0": 0.0,
                "V0": 1.00300241,
                "alphaI": 1.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8005
            },
            "id": "load_8005_1_constant_impedance",
            "params": {
                "P0": 0.0,
                "Q0": 1.62458146,
                "V0": 1.00300241,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4001
            },
            "id": "shunt_4001_1",
            "params": {
                "P0": 0.0,
                "Q0": -6.99840927,
                "V0": 1.08000071,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4005
            },
            "id": "shunt_4005_1",
            "params": {
                "P0": 0.0,
                "Q0": 0.0,
                "V0": 1.08000091,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6104
            },
            "id": "shunt_6104_1",
            "params": {
                "P0": 0.0,
                "Q0": -4.10016918,
                "V0": 1.01244375,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6302
            },
            "id": "shunt_6302_1",
            "params": {
                "P0": 0.0,
                "Q0": 0.0,
                "V0": 1.00689079,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6304
            },
            "id": "shunt_6304_1",
            "params": {
                "P0": 0.0,
                "Q0": -5.97441387,
                "V0": 0.99786556,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6401
            },
            "id": "shunt_6401_1",
            "params": {
                "P0": 0.0,
                "Q0": -6.90049744,
                "V0": 1.07241919,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 7001
            },
            "id": "shunt_7001_1",
            "params": {
                "P0": 0.0,
                "Q0": -2.08079743,
                "V0": 1.01999937,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1032,
                "speed": 0,
                "pmech": 1,
                "efd": 2
            },
            "id": "1032_C",
            "params": {
                "p0": 7.119999885559082,
                "q0": -0.032755326479673386,
                "H": 2.41000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 873.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1032,
                "speed": 3,
                "pmech": 4,
                "efd": 5
            },
            "id": "1032_G",
            "params": {
                "p0": 8.5600004196167,
                "q0": -0.032755326479673386,
                "H": 2.41000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1050.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1032
            },
            "id": "1032_S",
            "params": {
                "p0": 5.199999809265137,
                "q0": -0.032755326479673386,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 638.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1034,
                "speed": 6,
                "pmech": 7,
                "efd": 8
            },
            "id": "1034_C",
            "params": {
                "p0": 18.469999313354492,
                "q0": 2.6238434314727783,
                "H": 2.41000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2100.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1034,
                "speed": 9,
                "pmech": 10,
                "efd": 11
            },
            "id": "1034_G",
            "params": {
                "p0": 25.649999618530273,
                "q0": 2.6238434314727783,
                "H": 2.41000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2900.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1034
            },
            "id": "1034_W",
            "params": {
                "p0": 15.979999542236328,
                "q0": 2.6238434314727783,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1682.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1131,
                "speed": 12,
                "pmech": 13,
                "efd": 14
            },
            "id": "1131_C",
            "params": {
                "p0": 5.300000190734863,
                "q0": -0.4678024649620056,
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1268.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1131,
                "speed": 15,
                "pmech": 16,
                "efd": 17
            },
            "id": "1131_G",
            "params": {
                "p0": 20.639999389648438,
                "q0": -0.4678024649620056,
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 4934.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1232,
                "speed": 18,
                "pmech": 19,
                "efd": 20
            },
            "id": "1232_C",
            "params": {
                "p0": 27.280000686645508,
                "q0": 0.005691458471119404,
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 4977.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1232,
                "speed": 21,
                "pmech": 22,
                "efd": 23
            },
            "id": "1232_H",
            "params": {
                "p0": 6.570000171661377,
                "q0": 0.005691458471119404,
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1199.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1331,
                "speed": 24,
                "pmech": 25,
                "efd": 26
            },
            "id": "1331_G",
            "params": {
                "p0": 19.860000610351562,
                "q0": 0.24623404443264008,
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2167.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1331,
                "speed": 27,
                "pmech": 28,
                "efd": 29
            },
            "id": "1331_H",
            "params": {
                "p0": 21.329999923706055,
                "q0": 0.24623404443264008,
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2328.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1333,
                "speed": 30,
                "pmech": 31,
                "efd": 32
            },
            "id": "1333_C",
            "params": {
                "p0": 2.180000066757202,
                "q0": 2.172945261001587,
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 418.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1333,
                "speed": 33,
                "pmech": 34,
                "efd": 35
            },
            "id": "1333_G",
            "params": {
                "p0": 36.619998931884766,
                "q0": 2.172945261001587,
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 7011.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1333
            },
            "id": "1333_S",
            "params": {
                "p0": 12.65999984741211,
                "q0": 2.172945261001587,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 2423.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1431,
                "speed": 36,
                "pmech": 37,
                "efd": 38
            },
            "id": "1431_G",
            "params": {
                "p0": 51.290000915527344,
                "q0": 4.091549396514893,
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 9170.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1431,
                "speed": 39,
                "pmech": 40,
                "efd": 41
            },
            "id": "1431_N",
            "params": {
                "p0": 23.549999237060547,
                "q0": 4.091549396514893,
                "H": 4.26000023,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 4210.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 1431
            },
            "id": "1431_S",
            "params": {
                "p0": 13.529999732971191,
                "q0": 4.091549396514893,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 2419.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2030,
                "speed": 42,
                "pmech": 43,
                "efd": 44
            },
            "id": "2030_E",
            "params": {
                "p0": 6.050000190734863,
                "q0": 1.42476487159729,
                "H": 4.53000021,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 699.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2030,
                "speed": 45,
                "pmech": 46,
                "efd": 47
            },
            "id": "2030_G",
            "params": {
                "p0": 18.530000686645508,
                "q0": 1.42476487159729,
                "H": 4.53000021,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2140.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2130,
                "speed": 48,
                "pmech": 49,
                "efd": 50
            },
            "id": "2130_E",
            "params": {
                "p0": 5.730000019073486,
                "q0": 0.2870956063270569,
                "H": 3.74000001,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 831.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2130,
                "speed": 51,
                "pmech": 52,
                "efd": 53
            },
            "id": "2130_G",
            "params": {
                "p0": 4.039999961853027,
                "q0": 0.2870956063270569,
                "H": 3.74000001,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 586.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2130,
                "speed": 54,
                "pmech": 55,
                "efd": 56
            },
            "id": "2130_H",
            "params": {
                "p0": 2.7300000190734863,
                "q0": 0.2870956063270569,
                "H": 3.74000001,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 396.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2130
            },
            "id": "2130_S",
            "params": {
                "p0": 0.7900000214576721,
                "q0": 0.2870956063270569,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 115.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
