            "class": "Genrou",
            "ports": {
                "bus": 2233,
                "speed": 57,
                "pmech": 58,
                "efd": 59
            },
            "id": "2233_DG",
            "params": {
                "p0": 2.8499999046325684,
                "q0": 1.2546590566635132,
                "H": 3.29999995,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1035.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2233,
                "speed": 60,
                "pmech": 61,
                "efd": 62
            },
            "id": "2233_EG",
            "params": {
                "p0": 5.059999942779541,
                "q0": 1.2546590566635132,
                "H": 3.29999995,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1837.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2233,
                "speed": 63,
                "pmech": 64,
                "efd": 65
            },
            "id": "2233_TG",
            "params": {
                "p0": 2.0199999809265137,
                "q0": 1.2546590566635132,
                "H": 3.29999995,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 733.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2332
            },
            "id": "2332_S",
            "params": {
                "p0": 8.779999732971191,
                "q0": 0.41998836398124695,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1333.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2431
            },
            "id": "2431_S",
            "params": {
                "p0": 5.0,
                "q0": -0.4522625505924225,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1666.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2434
            },
            "id": "2434_S",
            "params": {
                "p0": 5.0,
                "q0": -3.3751015663146973,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1489.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438,
                "speed": 66,
                "pmech": 67,
                "efd": 68
            },
            "id": "2438_EG",
            "params": {
                "p0": 5.03000020980835,
                "q0": 0.3209500312805176,
                "H": 3.53999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2292.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438,
                "speed": 69,
                "pmech": 70,
                "efd": 71
            },
            "id": "2438_RG",
            "params": {
                "p0": 11.959990501403809,
                "q0": 0.3209500312805176,
                "H": 3.53999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 5451.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438
            },
            "id": "2438_S",
            "params": {
                "p0": 2.509999990463257,
                "q0": 0.3209500312805176,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1146.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438,
                "speed": 72,
                "pmech": 73,
                "efd": 74
            },
            "id": "2438_SG",
            "params": {
                "p0": 9.010000228881836,
                "q0": 0.3209500312805176,
                "H": 3.53999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 4110.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438,
                "speed": 75,
                "pmech": 76,
                "efd": 77
            },
            "id": "2438_SH",
            "params": {
                "p0": 2.3299999237060547,
                "q0": 0.3209500312805176,
                "H": 3.53999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1460.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438
            },
            "id": "2438_SW",
            "params": {
                "p0": 7.039999961853027,
                "q0": 0.3209500312805176,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 3210.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2438,
                "speed": 78,
                "pmech": 79,
                "efd": 80
            },
            "id": "2438_WG",
            "params": {
                "p0": 12.760000228881836,
                "q0": 0.3209500312805176,
                "H": 3.53999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 5817.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2439
            },
            "id": "2439_S",
            "params": {
                "p0": 10.0,
                "q0": -2.4266531467437744,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1666.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2533
            },
            "id": "2533_S",
            "params": {
                "p0": 18.989999771118164,
                "q0": 1.2751497030258179,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1999.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2630,
                "speed": 81,
                "pmech": 82,
                "efd": 83
            },
            "id": "2630_G",
            "params": {
                "p0": 22.81999969482422,
                "q0": 1.8477272987365723,
                "H": 4.75,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3947.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2631
            },
            "id": "2631_S",
            "params": {
                "p0": 2.319999933242798,
                "q0": 0.32062453031539917,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 520.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2634,
                "speed": 84,
                "pmech": 85,
                "efd": 86
            },
            "id": "2634_C",
            "params": {
                "p0": 15.369999885559082,
                "q0": -0.19315558671951294,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1900.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2637,
                "speed": 87,
                "pmech": 88,
                "efd": 89
            },
            "id": "2637_H",
            "params": {
                "p0": 0.8299999833106995,
                "q0": 0.40443557500839233,
                "H": 4.75,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 200.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 2638,
                "speed": 90,
                "pmech": 91,
                "efd": 92
            },
            "id": "2638_H",
            "params": {
                "p0": 2.0,
                "q0": 0.07739601284265518,
                "H": 4.75,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 407.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3133,
                "speed": 93,
                "pmech": 94,
                "efd": 95
            },
            "id": "3133_NG",
            "params": {
                "p0": 0.3100000023841858,
                "q0": -0.12496181577444077,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 80.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3135,
                "speed": 96,
                "pmech": 97,
                "efd": 98
            },
            "id": "3135_MG",
            "params": {
                "p0": 2.059999942779541,
                "q0": 0.42757683992385864,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 541.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3135,
                "speed": 99,
                "pmech": 100,
                "efd": 101
            },
            "id": "3135_NG",
            "params": {
                "p0": 0.14000000059604645,
                "q0": 0.42757683992385864,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 38.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3234,
                "speed": 102,
                "pmech": 103,
                "efd": 104
            },
            "id": "3234_DG",
            "params": {
                "p0": 1.0399999618530273,
                "q0": 1.0099999904632568,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 177.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3234,
                "speed": 105,
                "pmech": 106,
                "efd": 107
            },
            "id": "3234_MG",
            "params": {
                "p0": 22.610000610351562,
                "q0": 1.1891604661941528,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3853.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3234,
                "speed": 108,
                "pmech": 109,
                "efd": 110
            },
            "id": "3234_NG",
            "params": {
                "p0": 6.079999923706055,
                "q0": 1.1891604661941528,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1037.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3234
            },
            "id": "3234_NW",
            "params": {
                "p0": 10.210000038146973,
                "q0": 1.1891604661941528,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1740.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3333,
                "speed": 111,
                "pmech": 112,
                "efd": 113
            },
            "id": "3333_CG",
            "params": {
                "p0": 6.199999809265137,
                "q0": 0.816931962966919,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1012.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3333,
                "speed": 114,
                "pmech": 115,
                "efd": 116
            },
            "id": "3333_NG",
            "params": {
                "p0": 1.909999966621399,
                "q0": 0.816931962966919,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 312.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3433,
                "speed": 117,
                "pmech": 118,
                "efd": 119
            },
            "id": "3433_NG",
            "params": {
                "p0": 4.809999942779541,
                "q0": 0.25640201568603516,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 921.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3433
            },
            "id": "3433_S",
            "params": {
                "p0": 7.449999809265137,
                "q0": 0.25640201568603516,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1426.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3531,
                "speed": 120,
                "pmech": 121,
                "efd": 122
            },
            "id": "3531_CE",
            "params": {
                "p0": 7.829999923706055,
                "q0": 0.30858010053634644,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1424.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3531,
                "speed": 123,
                "pmech": 124,
                "efd": 125
            },
            "id": "3531_NE",
            "params": {
                "p0": 2.930000066757202,
                "q0": 0.30858010053634644,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 533.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3531,
                "speed": 126,
                "pmech": 127,
                "efd": 128
            },
            "id": "3531_NH",
            "params": {
                "p0": 0.12999999523162842,
                "q0": 0.12999999523162842,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 24.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3631,
                "speed": 129,
                "pmech": 130,
                "efd": 131
            },
            "id": "3631_NB",
            "params": {
                "p0": 0.30000001192092896,
                "q0": -0.14000000059604645,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 96.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3631,
                "speed": 132,
                "pmech": 133,
                "efd": 134
            },
            "id": "3631_NG",
            "params": {
                "p0": 0.6700000166893005,
                "q0": -0.33104389905929565,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 210.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3731,
                "speed": 135,
                "pmech": 136,
                "efd": 137
            },
            "id": "3731_NH",
            "params": {
                "p0": 2.2200000286102295,
                "q0": -1.2100000381469727,
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 400.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3831,
                "speed": 138,
                "pmech": 139,
                "efd": 140
            },
            "id": "3831_NN",
            "params": {
                "p0": 21.079999923706055,
                "q0": -0.4078497290611267,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2323.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3835,
                "speed": 141,
                "pmech": 142,
                "efd": 143
            },
            "id": "3835_NG",
            "params": {
                "p0": 2.2899999618530273,
                "q0": 0.28828513622283936,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2025.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3835
            },
            "id": "3835_S",
            "params": {
                "p0": 1.5,
                "q0": 0.28828513622283936,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1333.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3836,
                "speed": 144,
                "pmech": 145,
                "efd": 146
            },
            "id": "3836_DG",
            "params": {
                "p0": 6.789999961853027,
                "q0": -0.06824782490730286,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1497.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3931,
                "speed": 147,
                "pmech": 148,
                "efd": 149
            },
            "id": "3931_NB",
            "params": {
                "p0": 2.3499999046325684,
                "q0": 0.7248520851135254,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 567.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3931,
                "speed": 150,
                "pmech": 151,
                "efd": 152
            },
            "id": "3931_NH",
            "params": {
                "p0": 12.119999885559082,
                "q0": 0.7248520851135254,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2875.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3932
            },
            "id": "3932_S",
            "params": {
                "p0": 13.550000190734863,
                "q0": -2.427826166152954,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1426.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933,
                "speed": 153,
                "pmech": 154,
                "efd": 155
            },
            "id": "3933_CG",
            "params": {
                "p0": 4.053953170776367,
                "q0": 0.887383759021759,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 865.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933,
                "speed": 156,
                "pmech": 157,
                "efd": 158
            },
            "id": "3933_NB",
            "params": {
                "p0": 1.6168951988220215,
                "q0": 0.7699999809265137,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 345.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933,
                "speed": 159,
                "pmech": 160,
                "efd": 161
            },
            "id": "3933_NG",
            "params": {
                "p0": 9.031179428100586,
                "q0": 0.887383759021759,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1927.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933,
                "speed": 162,
                "pmech": 163,
                "efd": 164
            },
            "id": "3933_NH",
            "params": {
                "p0": 12.766447067260742,
                "q0": 0.887383759021759,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2774.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933
            },
            "id": "3933_NW",
            "params": {
                "p0": 3.4681284427642822,
                "q0": 0.887383759021759,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 740.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933
            },
            "id": "3933_S",
            "params": {
                "p0": 6.247311592102051,
                "q0": 0.887383759021759,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1333.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4031,
                "speed": 165,
                "pmech": 166,
                "efd": 167
            },
            "id": "4031_G",
            "params": {
                "p0": 8.928009986877441,
                "q0": -1.685997486114502,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2710.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4031,
                "speed": 168,
                "pmech": 169,
                "efd": 170
            },
            "id": "4031_H",
            "params": {
                "p0": 3.1319899559020996,
                "q0": -1.685997486114502,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 952.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4031
            },
            "id": "4031_S",
            "params": {
                "p0": 1.403999924659729,
                "q0": -1.685997486114502,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 427.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4031
            },
            "id": "4031_W",
            "params": {
                "p0": 2.0880000591278076,
                "q0": -1.685997486114502,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 635.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4035,
                "speed": 171,
                "pmech": 172,
                "efd": 173
            },
            "id": "4035_C",
            "params": {
                "p0": 1.7369999885559082,
                "q0": -1.2275633811950684,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 642.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4035,
                "speed": 174,
                "pmech": 175,
                "efd": 176
            },
            "id": "4035_G",
            "params": {
                "p0": 4.482000350952148,
                "q0": -1.2275633811950684,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1656.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4035,
                "speed": 177,
                "pmech": 178,
                "efd": 179
            },
            "id": "4035_H",
            "params": {
                "p0": 9.665999412536621,
                "q0": -1.2275633811950684,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3572.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4035
            },
            "id": "4035_W",
            "params": {
                "p0": 6.974999904632568,
                "q0": -1.2275633811950684,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 2578.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4039,
                "speed": 180,
                "pmech": 181,
                "efd": 182
            },
            "id": "4039_G",
            "params": {
                "p0": 0.7739999890327454,
                "q0": 1.0199999809265137,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 150.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4039,
                "speed": 183,
                "pmech": 184,
                "efd": 185
            },
            "id": "4039_H",
            "params": {
                "p0": 14.553000450134277,
                "q0": 3.8020682334899902,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2839.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4039
            },
            "id": "4039_W",
            "params": {
                "p0": 7.127999782562256,
                "q0": 3.8020682334899902,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1290.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4131,
                "speed": 186,
                "pmech": 187,
                "efd": 188
            },
            "id": "4131_B",
            "params": {
                "p0": 4.5,
                "q0": 1.5,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 711.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4131,
                "speed": 189,
                "pmech": 190,
                "efd": 191
            },
            "id": "4131_H",
            "params": {
                "p0": 74.18700408935547,
                "q0": 5.433058738708496,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 12613.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4131
            },
            "id": "4131_W",
            "params": {
                "p0": 5.552999973297119,
                "q0": 1.2000000476837158,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 790.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4132,
                "speed": 192,
                "pmech": 193,
                "efd": 194
            },
            "id": "4132_G",
            "params": {
                "p0": 18.54899024963379,
                "q0": 0.5210067629814148,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2170.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4132,
                "speed": 195,
                "pmech": 196,
                "efd": 197
            },
            "id": "4132_H",
            "params": {
                "p0": 38.358009338378906,
                "q0": 0.5210067629814148,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 5539.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4132,
                "speed": 198,
                "pmech": 199,
                "efd": 200
            },
            "id": "4132_N",
            "params": {
                "p0": 9.0,
                "q0": 0.5210067629814148,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1200.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4132
            },
            "id": "4132_W",
            "params": {
                "p0": 2.700000047683716,
                "q0": 0.5210067629814148,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 400.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4231,
                "speed": 201,
                "pmech": 202,
                "efd": 203
            },
            "id": "4231_C",
            "params": {
                "p0": 9.989999771118164,
                "q0": 4.852210998535156,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1460.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4231,
                "speed": 204,
                "pmech": 205,
                "efd": 206
            },
            "id": "4231_G",
            "params": {
                "p0": 6.642000198364258,
                "q0": 4.852210998535156,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 970.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4231,
                "speed": 207,
                "pmech": 208,
                "efd": 209
            },
            "id": "4231_H",
            "params": {
                "p0": 24.066011428833008,
                "q0": 4.852210998535156,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3517.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4232,
                "speed": 210,
                "pmech": 211,
                "efd": 212
            },
            "id": "4232_G",
            "params": {
                "p0": 3.482999801635742,
                "q0": -0.036406293511390686,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 872.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4232,
                "speed": 213,
                "pmech": 214,
                "efd": 215
            },
            "id": "4232_H",
            "params": {
                "p0": 2.2230000495910645,
                "q0": -0.036406293511390686,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 558.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4232
            },
            "id": "4232_W",
            "params": {
                "p0": 3.1679999828338623,
                "q0": -0.036406293511390686,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 695.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5031,
                "speed": 216,
                "pmech": 217,
                "efd": 218
            },
            "id": "5031_G",
            "params": {
                "p0": 8.217000007629395,
                "q0": 5.343293190002441,
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2650.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5031,
                "speed": 219,
                "pmech": 220,
                "efd": 221
            },
            "id": "5031_H",
            "params": {
                "p0": 59.7599983215332,
                "q0": 5.343293190002441,
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 10747.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032,
                "speed": 222,
                "pmech": 223,
                "efd": 224
            },
            "id": "5032_C",
            "params": {
                "p0": 36.46800231933594,
                "q0": 4.102794647216797,
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 13039.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032,
                "speed": 225,
                "pmech": 226,
                "efd": 227
            },
            "id": "5032_G",
            "params": {
                "p0": 26.954999923706055,
                "q0": 4.102794647216797,
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 9636.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032,
                "speed": 228,
                "pmech": 229,
                "efd": 230
            },
            "id": "5032_R",
            "params": {
                "p0": 0.6660000085830688,
                "q0": 0.5400000214576721,
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 108.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032
            },
            "id": "5032_S",
            "params": {
                "p0": 27.01799964904785,
                "q0": 4.102794647216797,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 4410.20019531
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032
            },
            "id": "5032_W",
            "params": {
                "p0": 3.312000036239624,
                "q0": 2.7100000381469727,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 541.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6132,
                "speed": 231,
                "pmech": 232,
                "efd": 233
            },
            "id": "6132_B",
            "params": {
                "p0": 0.44999998807907104,
                "q0": -0.20000000298023224,
                "H": 2.1500001,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 122.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6132,
                "speed": 234,
                "pmech": 235,
                "efd": 236
            },
            "id": "6132_G",
            "params": {
                "p0": 10.430999755859375,
                "q0": -1.4700000286102295,
                "H": 2.1500001,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1272.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6132,
                "speed": 237,
                "pmech": 238,
                "efd": 239
            },
            "id": "6132_H",
            "params": {
                "p0": 19.925989151000977,
                "q0": -3.8473219871520996,
                "H": 2.1500001,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2541.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6132
            },
            "id": "6132_S",
            "params": {
                "p0": 1.7999999523162842,
                "q0": -0.75,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 395.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6132
            },
            "id": "6132_W",
            "params": {
                "p0": 5.031000137329102,
                "q0": -2.0999999046325684,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 973.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6231,
                "speed": 240,
                "pmech": 241,
                "efd": 242
            },
            "id": "6231_C",
            "params": {
                "p0": 7.05150032043457,
                "q0": -1.0658953189849854,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2488.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6231,
                "speed": 243,
                "pmech": 244,
                "efd": 245
            },
            "id": "6231_G",
            "params": {
                "p0": 2.25,
                "q0": -0.699999988079071,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 250.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6235,
                "speed": 246,
                "pmech": 247,
                "efd": 248
            },
            "id": "6235_G",
            "params": {
                "p0": 0.8999999761581421,
                "q0": 0.491673082113266,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 226.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6235,
                "speed": 249,
                "pmech": 250,
                "efd": 251
            },
            "id": "6235_H",
            "params": {
                "p0": 10.404000282287598,
                "q0": 0.491673082113266,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2671.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6235
            },
            "id": "6235_W",
            "params": {
                "p0": 2.807999849319458,
                "q0": 0.491673082113266,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 720.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6333,
                "speed": 252,
                "pmech": 253,
                "efd": 254
            },
            "id": "6333_C",
            "params": {
                "p0": 28.376998901367188,
                "q0": 3.288585901260376,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 4594.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6333
            },
            "id": "6333_W",
            "params": {
                "p0": 9.197999954223633,
                "q0": 3.288585901260376,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1489.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6335,
                "speed": 255,
                "pmech": 256,
                "efd": 257
            },
            "id": "6335_C",
            "params": {
                "p0": 22.743000030517578,
                "q0": 2.593749523162842,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3000.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6335,
                "speed": 258,
                "pmech": 259,
                "efd": 260
            },
            "id": "6335_G",
            "params": {
                "p0": 2.952000141143799,
                "q0": 2.593749523162842,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 418.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6335,
                "speed": 261,
                "pmech": 262,
                "efd": 263
            },
            "id": "6335_H",
            "params": {
                "p0": 2.5920000076293945,
                "q0": 2.593749523162842,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 400.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6433,
                "speed": 264,
                "pmech": 265,
                "efd": 266
            },
            "id": "6433_C",
            "params": {
                "p0": 1.940000057220459,
                "q0": 0.741401195526123,
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 391.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6433,
                "speed": 267,
                "pmech": 268,
                "efd": 269
            },
            "id": "6433_E",
            "params": {
                "p0": 3.7200000286102295,
                "q0": 0.5899999737739563,
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 751.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6433,
                "speed": 270,
                "pmech": 271,
                "efd": 272
            },
            "id": "6433_G",
            "params": {
                "p0": 6.789999961853027,
                "q0": 0.741401195526123,
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1369.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6433
            },
            "id": "6433_W",
            "params": {
                "p0": 0.75,
                "q0": 0.5,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 152.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6533,
                "speed": 273,
                "pmech": 274,
                "efd": 275
            },
            "id": "6533_C",
            "params": {
                "p0": 13.185009956359863,
                "q0": 0.785739004611969,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3276.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6533,
                "speed": 276,
                "pmech": 277,
                "efd": 278
            },
            "id": "6533_G",
            "params": {
                "p0": 12.132010459899902,
                "q0": 0.785739004611969,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3239.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6533,
                "speed": 279,
                "pmech": 280,
                "efd": 281
            },
            "id": "6533_H",
            "params": {
                "p0": 0.8999999761581421,
                "q0": 0.75,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 275.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6533
            },
            "id": "6533_S",
            "params": {
                "p0": 5.660999774932861,
                "q0": 0.785739004611969,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1407.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 6533
            },
            "id": "6533_W",
            "params": {
                "p0": 1.5750000476837158,
                "q0": 0.20000000298023224,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 391.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7031,
                "speed": 282,
                "pmech": 283,
                "efd": 284
            },
            "id": "7031_C",
            "params": {
                "p0": 11.051989555358887,
                "q0": 3.808389902114868,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3127.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7031,
                "speed": 285,
                "pmech": 286,
                "efd": 287
            },
            "id": "7031_G",
            "params": {
                "p0": 22.428020477294922,
                "q0": 3.808389902114868,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 6346.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7031,
                "speed": 288,
                "pmech": 289,
                "efd": 290
            },
            "id": "7031_P",
            "params": {
                "p0": 1.2330000400543213,
                "q0": 1.75,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 509.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7031
            },
            "id": "7031_W",
            "params": {
                "p0": 10.979999542236328,
                "q0": 3.808389902114868,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 3106.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7032,
                "speed": 291,
                "pmech": 292,
                "efd": 293
            },
            "id": "7032_C",
            "params": {
                "p0": 10.574999809265137,
                "q0": 0.2171921581029892,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1821.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7032,
                "speed": 294,
                "pmech": 295,
                "efd": 296
            },
            "id": "7032_G",
            "params": {
                "p0": 8.61299991607666,
                "q0": 0.2171921581029892,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1483.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7032,
                "speed": 297,
                "pmech": 298,
                "efd": 299
            },
            "id": "7032_H",
            "params": {
                "p0": 3.9060001373291016,
                "q0": 0.2171921581029892,
                "H": 2.86999989,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 672.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 7032
            },
            "id": "7032_S",
            "params": {
                "p0": 4.283999919891357,
                "q0": 0.2171921581029892,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 738.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 8033,
                "speed": 300,
                "pmech": 301,
                "efd": 302
            },
            "id": "8033_H",
            "params": {
                "p0": 11.819999694824219,
                "q0": 2.5972440242767334,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1394.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 8034,
                "speed": 303,
                "pmech": 304,
                "efd": 305
            },
            "id": "8034_G",
            "params": {
                "p0": 29.459999084472656,
                "q0": 2.3938872814178467,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3754.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 8034,
                "speed": 306,
                "pmech": 307,
                "efd": 308
            },
            "id": "8034_H",
            "params": {
                "p0": 4.269999980926514,
                "q0": 2.3938872814178467,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 544.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 0,
                "pmech": 1
            },
            "id": "1032_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 3,
                "pmech": 4
            },
            "id": "1032_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 6,
                "pmech": 7
            },
            "id": "1034_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 9,
                "pmech": 10
            },
            "id": "1034_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 12,
                "pmech": 13
            },
            "id": "1131_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 15,
                "pmech": 16
            },
            "id": "1131_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 18,
                "pmech": 19
            },
            "id": "1232_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 21,
                "pmech": 22
            },
            "id": "1232_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 24,
                "pmech": 25
            },
            "id": "1331_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 27,
                "pmech": 28
            },
            "id": "1331_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 30,
                "pmech": 31
            },
            "id": "1333_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 33,
                "pmech": 34
            },
            "id": "1333_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 36,
                "pmech": 37
            },
            "id": "1431_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 39,
                "pmech": 40
            },
            "id": "1431_N_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 42,
                "pmech": 43
            },
            "id": "2030_E_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 45,
                "pmech": 46
            },
            "id": "2030_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 48,
                "pmech": 49
            },
            "id": "2130_E_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 51,
                "pmech": 52
            },
            "id": "2130_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 54,
                "pmech": 55
            },
            "id": "2130_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 57,
                "pmech": 58
            },
            "id": "2233_DG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 60,
                "pmech": 61
            },
            "id": "2233_EG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 63,
                "pmech": 64
            },
            "id": "2233_TG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 66,
                "pmech": 67
            },
            "id": "2438_EG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 69,
                "pmech": 70
            },
            "id": "2438_RG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 72,
                "pmech": 73
            },
            "id": "2438_SG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 75,
                "pmech": 76
            },
            "id": "2438_SH_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 78,
                "pmech": 79
            },
            "id": "2438_WG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 81,
                "pmech": 82
            },
            "id": "2630_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 84,
                "pmech": 85
            },
            "id": "2634_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 87,
                "pmech": 88
            },
            "id": "2637_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 90,
                "pmech": 91
            },
            "id": "2638_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 93,
                "pmech": 94
            },
            "id": "3133_NG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 96,
                "pmech": 97
            },
            "id": "3135_MG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 99,
                "pmech": 100
            },
            "id": "3135_NG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 102,
                "pmech": 103
            },
            "id": "3234_DG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 105,
                "pmech": 106
            },
            "id": "3234_MG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 108,
                "pmech": 109
            },
            "id": "3234_NG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 111,
                "pmech": 112
            },
            "id": "3333_CG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 114,
                "pmech": 115
            },
            "id": "3333_NG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 117,
                "pmech": 118
            },
            "id": "3433_NG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 120,
                "pmech": 121
            },
            "id": "3531_CE_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 123,
                "pmech": 124
            },
            "id": "3531_NE_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 126,
                "pmech": 127
            },
            "id": "3531_NH_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 129,
                "pmech": 130
            },
            "id": "3631_NB_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 132,
                "pmech": 133
            },
            "id": "3631_NG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 135,
                "pmech": 136
            },
            "id": "3731_NH_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 138,
                "pmech": 139
            },
            "id": "3831_NN_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 141,
                "pmech": 142
            },
            "id": "3835_NG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 144,
                "pmech": 145
            },
            "id": "3836_DG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 147,
                "pmech": 148
            },
            "id": "3931_NB_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 150,
                "pmech": 151
            },
            "id": "3931_NH_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 153,
                "pmech": 154
            },
            "id": "3933_CG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 156,
                "pmech": 157
            },
            "id": "3933_NB_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 159,
                "pmech": 160
            },
            "id": "3933_NG_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 162,
                "pmech": 163
            },
            "id": "3933_NH_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 165,
                "pmech": 166
            },
            "id": "4031_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 168,
                "pmech": 169
            },
            "id": "4031_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 171,
                "pmech": 172
            },
            "id": "4035_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 174,
                "pmech": 175
            },
            "id": "4035_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 177,
                "pmech": 178
            },
            "id": "4035_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 180,
                "pmech": 181
            },
            "id": "4039_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 183,
                "pmech": 184
            },
            "id": "4039_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 186,
                "pmech": 187
            },
            "id": "4131_B_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 189,
                "pmech": 190
            },
            "id": "4131_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 192,
                "pmech": 193
            },
            "id": "4132_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 195,
                "pmech": 196
            },
            "id": "4132_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 198,
                "pmech": 199
            },
            "id": "4132_N_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 201,
                "pmech": 202
            },
            "id": "4231_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 204,
                "pmech": 205
            },
            "id": "4231_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 207,
                "pmech": 208
            },
            "id": "4231_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 210,
                "pmech": 211
            },
            "id": "4232_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 213,
                "pmech": 214
            },
            "id": "4232_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 216,
                "pmech": 217
            },
            "id": "5031_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 219,
                "pmech": 220
            },
            "id": "5031_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 222,
                "pmech": 223
            },
            "id": "5032_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 225,
                "pmech": 226
            },
            "id": "5032_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 228,
                "pmech": 229
            },
            "id": "5032_R_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 231,
                "pmech": 232
            },
            "id": "6132_B_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 234,
                "pmech": 235
            },
            "id": "6132_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 237,
                "pmech": 238
            },
            "id": "6132_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 240,
                "pmech": 241
            },
            "id": "6231_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 243,
                "pmech": 244
            },
            "id": "6231_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 246,
                "pmech": 247
            },
            "id": "6235_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 249,
                "pmech": 250
            },
            "id": "6235_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 252,
                "pmech": 253
            },
            "id": "6333_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 255,
                "pmech": 256
            },
            "id": "6335_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 258,
                "pmech": 259
            },
            "id": "6335_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 261,
                "pmech": 262
            },
            "id": "6335_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 264,
                "pmech": 265
            },
            "id": "6433_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 267,
                "pmech": 268
            },
            "id": "6433_E_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 270,
                "pmech": 271
            },
            "id": "6433_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 273,
                "pmech": 274
            },
            "id": "6533_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 276,
                "pmech": 277
            },
            "id": "6533_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 279,
                "pmech": 280
            },
            "id": "6533_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 282,
                "pmech": 283
            },
            "id": "7031_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 285,
                "pmech": 286
            },
            "id": "7031_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 288,
                "pmech": 289
            },
            "id": "7031_P_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 291,
                "pmech": 292
            },
            "id": "7032_C_tgov1",
            "params": {
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 294,
                "pmech": 295
            },
            "id": "7032_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 297,
                "pmech": 298
            },
            "id": "7032_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 300,
                "pmech": 301
            },
            "id": "8033_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 303,
                "pmech": 304
            },
            "id": "8034_G_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 306,
                "pmech": 307
            },
            "id": "8034_H_tgov1",
            "params": {
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1032,
                "efd": 2
            },
            "id": "1032_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1032,
                "efd": 5
            },
            "id": "1032_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1034,
                "efd": 8
            },
            "id": "1034_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1034,
                "efd": 11
            },
            "id": "1034_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1131,
                "efd": 14
            },
            "id": "1131_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1131,
                "efd": 17
            },
            "id": "1131_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1232,
                "efd": 20
            },
            "id": "1232_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1232,
                "efd": 23
            },
            "id": "1232_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1331,
                "efd": 26
            },
            "id": "1331_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1331,
                "efd": 29
            },
            "id": "1331_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1333,
                "efd": 32
            },
            "id": "1333_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1333,
                "efd": 35,
                "vs": 309
            },
            "id": "1333_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1431,
                "efd": 38
            },
            "id": "1431_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 1431,
                "efd": 41
            },
            "id": "1431_N_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2030,
                "efd": 44
            },
            "id": "2030_E_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2030,
                "efd": 47,
                "vs": 310
            },
            "id": "2030_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2130,
                "efd": 50
            },
            "id": "2130_E_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2130,
                "efd": 53
            },
            "id": "2130_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2130,
                "efd": 56
            },
            "id": "2130_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2233,
                "efd": 59
            },
            "id": "2233_DG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2233,
                "efd": 62
            },
            "id": "2233_EG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2233,
                "efd": 65
            },
            "id": "2233_TG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 68
            },
            "id": "2438_EG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 71
            },
            "id": "2438_RG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 74
            },
            "id": "2438_SG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 77
            },
            "id": "2438_SH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2438,
                "efd": 80,
                "vs": 311
            },
            "id": "2438_WG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2630,
                "efd": 83,
                "vs": 312
            },
            "id": "2630_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2634,
                "efd": 86
            },
            "id": "2634_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2637,
                "efd": 89
            },
            "id": "2637_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 2638,
                "efd": 92
            },
            "id": "2638_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3133,
                "efd": 95
            },
            "id": "3133_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3135,
                "efd": 98
            },
            "id": "3135_MG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3135,
                "efd": 101
            },
            "id": "3135_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3234,
                "efd": 104
            },
            "id": "3234_DG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3234,
                "efd": 107
            },
            "id": "3234_MG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3234,
                "efd": 110
            },
            "id": "3234_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3333,
                "efd": 113
            },
            "id": "3333_CG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3333,
                "efd": 116
            },
            "id": "3333_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3433,
                "efd": 119
            },
            "id": "3433_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3531,
                "efd": 122
            },
            "id": "3531_CE_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3531,
                "efd": 125
            },
            "id": "3531_NE_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3531,
                "efd": 128
            },
            "id": "3531_NH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3631,
                "efd": 131
            },
            "id": "3631_NB_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3631,
                "efd": 134
            },
            "id": "3631_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3731,
                "efd": 137
            },
            "id": "3731_NH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3831,
                "efd": 140
            },
            "id": "3831_NN_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3835,
                "efd": 143
            },
            "id": "3835_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3836,
                "efd": 146
            },
            "id": "3836_DG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3931,
                "efd": 149
            },
            "id": "3931_NB_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3931,
                "efd": 152,
                "vs": 313
            },
            "id": "3931_NH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 155
            },
            "id": "3933_CG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 158
            },
            "id": "3933_NB_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 161
            },
            "id": "3933_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 164
            },
            "id": "3933_NH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4031,
                "efd": 167
            },
            "id": "4031_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4031,
                "efd": 170
            },
            "id": "4031_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4035,
                "efd": 173
            },
            "id": "4035_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4035,
                "efd": 176
            },
            "id": "4035_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4035,
                "efd": 179
            },
            "id": "4035_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4039,
                "efd": 182
            },
            "id": "4039_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4039,
                "efd": 185
            },
            "id": "4039_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4131,
                "efd": 188
            },
            "id": "4131_B_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4131,
                "efd": 191,
                "vs": 314
            },
            "id": "4131_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4132,
                "efd": 194
            },
            "id": "4132_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4132,
                "efd": 197
            },
            "id": "4132_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4132,
                "efd": 200
            },
            "id": "4132_N_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4231,
                "efd": 203
            },
            "id": "4231_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4231,
                "efd": 206
            },
            "id": "4231_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4231,
                "efd": 209
            },
            "id": "4231_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4232,
                "efd": 212
            },
            "id": "4232_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4232,
                "efd": 215
            },
            "id": "4232_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5031,
                "efd": 218
            },
            "id": "5031_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5031,
                "efd": 221
            },
            "id": "5031_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5032,
                "efd": 224
            },
            "id": "5032_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5032,
                "efd": 227
            },
            "id": "5032_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5032,
                "efd": 230
            },
            "id": "5032_R_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6132,
                "efd": 233
            },
            "id": "6132_B_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6132,
                "efd": 236
            },
            "id": "6132_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6132,
                "efd": 239
            },
            "id": "6132_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6231,
                "efd": 242
            },
            "id": "6231_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6231,
                "efd": 245
            },
            "id": "6231_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6235,
                "efd": 248
            },
            "id": "6235_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6235,
                "efd": 251,
                "vs": 315
            },
            "id": "6235_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6333,
                "efd": 254
            },
            "id": "6333_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6335,
                "efd": 257
            },
            "id": "6335_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6335,
                "efd": 260
            },
            "id": "6335_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6335,
                "efd": 263
            },
            "id": "6335_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6433,
                "efd": 266
            },
            "id": "6433_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6433,
                "efd": 269
            },
            "id": "6433_E_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6433,
                "efd": 272
            },
            "id": "6433_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6533,
                "efd": 275,
                "vs": 316
            },
            "id": "6533_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6533,
                "efd": 278
            },
            "id": "6533_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 6533,
                "efd": 281
            },
            "id": "6533_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7031,
                "efd": 284
            },
            "id": "7031_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7031,
                "efd": 287,
                "vs": 317
            },
            "id": "7031_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7031,
                "efd": 290
            },
            "id": "7031_P_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7032,
                "efd": 293
            },
            "id": "7032_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7032,
                "efd": 296
            },
            "id": "7032_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 7032,
                "efd": 299
            },
            "id": "7032_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 8033,
                "efd": 302
            },
            "id": "8033_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 8034,
                "efd": 305,
                "vs": 318
            },
            "id": "8034_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 8034,
                "efd": 308
            },
            "id": "8034_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 33,
                "output": 309
            },
            "id": "1333_G_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 3.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 45,
                "output": 310
            },
            "id": "2030_G_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 4.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 78,
                "output": 311
            },
            "id": "2438_WG_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 11.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 81,
                "output": 312
            },
            "id": "2630_G_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 4.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 150,
                "output": 313
            },
            "id": "3931_NH_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 10.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 189,
                "output": 314
            },
            "id": "4131_H_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 7.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 249,
                "output": 315
            },
            "id": "6235_H_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 10.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 273,
                "output": 316
            },
            "id": "6533_C_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 7.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 285,
                "output": 317
            },
            "id": "7031_G_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 7.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 303,
                "output": 318
            },
            "id": "8034_G_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 3.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1002
            },
            "id": "fault_1",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        }
    ],
    "monitors": [
        {
            "file_name": "mon.csv",
            "format": "csv"
        }
    ]
}
