{
  "header": {
    "format_version": 0.2,
    "format_revision": 0,
    "case_name": "IEEE New England Case",
    "case_description": "",
    "case_comments": ""
  },
  "params": {
    "freq_base": 60.0,
    "va_base": 100000000.0
  },
  "buses": [
    {
      "number": 1,
      "class": "Bus",
      "name": "1",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 2,
      "class": "Bus",
      "name": "2",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 3,
      "class": "Bus",
      "name": "3",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 4,
      "class": "Bus",
      "name": "4",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 5,
      "class": "Bus",
      "name": "5",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 6,
      "class": "Bus",
      "name": "6",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 7,
      "class": "Bus",
      "name": "7",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 8,
      "class": "Bus",
      "name": "8",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 9,
      "class": "Bus",
      "name": "9",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 10,
      "class": "Bus",
      "name": "10",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 11,
      "class": "Bus",
      "name": "11",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 12,
      "class": "Bus",
      "name": "12",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 13,
      "class": "Bus",
      "name": "13",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 14,
      "class": "Bus",
      "name": "14",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 15,
      "class": "Bus",
      "name": "15",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 16,
      "class": "Bus",
      "name": "16",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 17,
      "class": "Bus",
      "name": "17",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 18,
      "class": "Bus",
      "name": "18",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 19,
      "class": "Bus",
      "name": "19",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 20,
      "class": "Bus",
      "name": "20",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 21,
      "class": "Bus",
      "name": "21",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 22,
      "class": "Bus",
      "name": "22",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 23,
      "class": "Bus",
      "name": "23",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 24,
      "class": "Bus",
      "name": "24",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 25,
      "class": "Bus",
      "name": "25",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 26,
      "class": "Bus",
      "name": "26",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 27,
      "class": "Bus",
      "name": "27",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 28,
      "class": "Bus",
      "name": "28",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 29,
      "class": "Bus",
      "name": "29",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 30,
      "class": "Bus",
      "name": "30",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 31,
      "class": "Bus",
      "name": "31",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 32,
      "class": "Bus",
      "name": "32",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 33,
      "class": "Bus",
      "name": "33",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 34,
      "class": "Bus",
      "name": "34",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 35,
      "class": "Bus",
      "name": "35",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 36,
      "class": "Bus",
      "name": "36",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 37,
      "class": "Bus",
      "name": "37",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 38,
      "class": "Bus",
      "name": "38",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 39,
      "class": "Bus",
      "name": "39",
      "params": {"kv": 1.0},
      "mon": [
        "Vr",
        "Vi"
      ]
    }
  ],
  "signals": [
    {
      "signal_id": 0,
      "name": "30_1_speed"
    },
    {
      "signal_id": 1,
      "name": "30_1_pmech"
    },
    {
      "signal_id": 2,
      "name": "30_1_efd"
    },
    {
      "signal_id": 3,
      "name": "31_1_speed"
    },
    {
      "signal_id": 4,
      "name": "31_1_pmech"
    },
    {
      "signal_id": 5,
      "name": "31_1_efd"
    },
    {
      "signal_id": 6,
      "name": "32_1_speed"
    },
    {
      "signal_id": 7,
      "name": "32_1_pmech"
    },
    {
      "signal_id": 8,
      "name": "32_1_efd"
    },
    {
      "signal_id": 9,
      "name": "33_1_speed"
    },
    {
      "signal_id": 10,
      "name": "33_1_pmech"
    },
    {
      "signal_id": 11,
      "name": "33_1_efd"
    },
    {
      "signal_id": 12,
      "name": "34_1_speed"
    },
    {
      "signal_id": 13,
      "name": "34_1_pmech"
    },
    {
      "signal_id": 14,
      "name": "34_1_efd"
    },
    {
      "signal_id": 15,
      "name": "35_1_speed"
    },
    {
      "signal_id": 16,
      "name": "35_1_pmech"
    },
    {
      "signal_id": 17,
      "name": "35_1_efd"
    },
    {
      "signal_id": 18,
      "name": "36_1_speed"
    },
    {
      "signal_id": 19,
      "name": "36_1_pmech"
    },
    {
      "signal_id": 20,
      "name": "36_1_efd"
    },
    {
      "signal_id": 21,
      "name": "37_1_speed"
    },
    {
      "signal_id": 22,
      "name": "37_1_pmech"
    },
    {
      "signal_id": 23,
      "name": "37_1_efd"
    },
    {
      "signal_id": 24,
      "name": "38_1_speed"
    },
    {
      "signal_id": 25,
      "name": "38_1_pmech"
    },
    {
      "signal_id": 26,
      "name": "38_1_efd"
    },
    {
      "signal_id": 27,
      "name": "39_1_speed"
    },
    {
      "signal_id": 28,
      "name": "39_1_pmech"
    },
    {
      "signal_id": 29,
      "name": "39_1_efd"
    },
    {
      "signal_id": 30,
      "name": "30_1_vs"
    },
    {
      "signal_id": 31,
      "name": "31_1_vs"
    },
    {
      "signal_id": 32,
      "name": "32_1_vs"
    },
    {
      "signal_id": 33,
      "name": "33_1_vs"
    },
    {
      "signal_id": 34,
      "name": "34_1_vs"
    },
    {
      "signal_id": 35,
      "name": "35_1_vs"
    },
    {
      "signal_id": 36,
      "name": "36_1_vs"
    },
    {
      "signal_id": 37,
      "name": "37_1_vs"
    },
    {
      "signal_id": 38,
      "name": "38_1_vs"
    },
    {
      "signal_id": 39,
      "name": "39_1_vs"
    }
  ],
  "devices": [
    {
      "class": "Branch",
      "ports": {
        "bus1": 1,
        "bus2": 2
      },
      "id": "BR_1_2_1",
      "params": {
        "R": 0.0035,
        "X": 0.0411,
        "G": 0.0,
        "B": 0.69870001
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 1,
        "bus2": 39
      },
      "id": "BR_1_39_1",
      "params": {
        "R": 0.001,
        "X": 0.025,
        "G": 0.0,
        "B": 0.75
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 2,
        "bus2": 3
      },
      "id": "BR_2_3_1",
      "params": {
        "R": 0.0013,
        "X": 0.0151,
        "G": 0.0,
        "B": 0.2572
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 2,
        "bus2": 25
      },
      "id": "BR_2_25_1",
      "params": {
        "R": 0.007,
        "X": 0.0086,
        "G": 0.0,
        "B": 0.146
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 2,
        "bus2": 30
      },
      "id": "BR_2_30_1",
      "params": {
        "R": 1e-07,
        "X": 0.0181,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 3,
        "bus2": 4
      },
      "id": "BR_3_4_1",
      "params": {
        "R": 0.0013,
        "X": 0.0213,
        "G": 0.0,
        "B": 0.22139999
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 3,
        "bus2": 18
      },
      "id": "BR_3_18_1",
      "params": {
        "R": 0.0011,
        "X": 0.0133,
        "G": 0.0,
        "B": 0.2138
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 4,
        "bus2": 5
      },
      "id": "BR_4_5_1",
      "params": {
        "R": 0.0008,
        "X": 0.0128,
        "G": 0.0,
        "B": 0.13420001
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 4,
        "bus2": 14
      },
      "id": "BR_4_14_1",
      "params": {
        "R": 0.0008,
        "X": 0.0129,
        "G": 0.0,
        "B": 0.1382
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 5,
        "bus2": 6
      },
      "id": "BR_5_6_1",
      "params": {
        "R": 0.0002,
        "X": 0.0026,
        "G": 0.0,
        "B": 0.0434
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 5,
        "bus2": 8
      },
      "id": "BR_5_8_1",
      "params": {
        "R": 0.0008,
        "X": 0.0112,
        "G": 0.0,
        "B": 0.1476
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 6,
        "bus2": 7
      },
      "id": "BR_6_7_1",
      "params": {
        "R": 0.0006,
        "X": 0.0092,
        "G": 0.0,
        "B": 0.113
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 6,
        "bus2": 11
      },
      "id": "BR_6_11_1",
      "params": {
        "R": 0.0007,
        "X": 0.0082,
        "G": 0.0,
        "B": 0.1389
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 31,
        "bus2": 6
      },
      "id": "BR_31_6_1",
      "params": {
        "R": 1e-07,
        "X": 0.025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 7,
        "bus2": 8
      },
      "id": "BR_7_8_1",
      "params": {
        "R": 0.0004,
        "X": 0.0046,
        "G": 0.0,
        "B": 0.078
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 8,
        "bus2": 9
      },
      "id": "BR_8_9_1",
      "params": {
        "R": 0.0023,
        "X": 0.0363,
        "G": 0.0,
        "B": 0.3804
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 9,
        "bus2": 39
      },
      "id": "BR_9_39_1",
      "params": {
        "R": 0.001,
        "X": 0.025,
        "G": 0.0,
        "B": 1.20000005
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 10,
        "bus2": 11
      },
      "id": "BR_10_11_1",
      "params": {
        "R": 0.0004,
        "X": 0.0043,
        "G": 0.0,
        "B": 0.0729
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 10,
        "bus2": 13
      },
      "id": "BR_10_13_1",
      "params": {
        "R": 0.0004,
        "X": 0.0043,
        "G": 0.0,
        "B": 0.0729
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 10,
        "bus2": 32
      },
      "id": "BR_10_32_1",
      "params": {
        "R": 1e-07,
        "X": 0.02,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 12,
        "bus2": 11
      },
      "id": "BR_12_11_1",
      "params": {
        "R": 0.0016,
        "X": 0.0435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 12,
        "bus2": 13
      },
      "id": "BR_12_13_1",
      "params": {
        "R": 0.0016,
        "X": 0.0435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 13,
        "bus2": 14
      },
      "id": "BR_13_14_1",
      "params": {
        "R": 0.0009,
        "X": 0.0101,
        "G": 0.0,
        "B": 0.1723
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 14,
        "bus2": 15
      },
      "id": "BR_14_15_1",
      "params": {
        "R": 0.0018,
        "X": 0.0217,
        "G": 0.0,
        "B": 0.366
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 15,
        "bus2": 16
      },
      "id": "BR_15_16_1",
      "params": {
        "R": 0.0009,
        "X": 0.0094,
        "G": 0.0,
        "B": 0.171
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 16,
        "bus2": 17
      },
      "id": "BR_16_17_1",
      "params": {
        "R": 0.0007,
        "X": 0.0089,
        "G": 0.0,
        "B": 0.13420001
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 16,
        "bus2": 19
      },
      "id": "BR_16_19_1",
      "params": {
        "R": 0.0016,
        "X": 0.0195,
        "G": 0.0,
        "B": 0.30399999
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 16,
        "bus2": 21
      },
      "id": "BR_16_21_1",
      "params": {
        "R": 0.0008,
        "X": 0.0135,
        "G": 0.0,
        "B": 0.25479999
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 16,
        "bus2": 24
      },
      "id": "BR_16_24_1",
      "params": {
        "R": 0.0003,
        "X": 0.0059,
        "G": 0.0,
        "B": 0.068
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 17,
        "bus2": 18
      },
      "id": "BR_17_18_1",
      "params": {
        "R": 0.0007,
        "X": 0.0082,
        "G": 0.0,
        "B": 0.1319
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 17,
        "bus2": 27
      },
      "id": "BR_17_27_1",
      "params": {
        "R": 0.0013,
        "X": 0.0173,
        "G": 0.0,
        "B": 0.32159999
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 19,
        "bus2": 20
      },
      "id": "BR_19_20_1",
      "params": {
        "R": 0.0007,
        "X": 0.0138,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 19,
        "bus2": 33
      },
      "id": "BR_19_33_1",
      "params": {
        "R": 0.0007,
        "X": 0.0142,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 20,
        "bus2": 34
      },
      "id": "BR_20_34_1",
      "params": {
        "R": 0.0009,
        "X": 0.018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 21,
        "bus2": 22
      },
      "id": "BR_21_22_1",
      "params": {
        "R": 0.0008,
        "X": 0.014,
        "G": 0.0,
        "B": 0.25650001
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 22,
        "bus2": 23
      },
      "id": "BR_22_23_1",
      "params": {
        "R": 0.0006,
        "X": 0.0096,
        "G": 0.0,
        "B": 0.1846
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 22,
        "bus2": 35
      },
      "id": "BR_22_35_1",
      "params": {
        "R": 1e-07,
        "X": 0.0143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 23,
        "bus2": 24
      },
      "id": "BR_23_24_1",
      "params": {
        "R": 0.0022,
        "X": 0.035,
        "G": 0.0,
        "B": 0.361
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 23,
        "bus2": 36
      },
      "id": "BR_23_36_1",
      "params": {
        "R": 0.0005,
        "X": 0.0272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 25,
        "bus2": 26
      },
      "id": "BR_25_26_1",
      "params": {
        "R": 0.0032,
        "X": 0.0323,
        "G": 0.0,
        "B": 0.51300001
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 25,
        "bus2": 37
      },
      "id": "BR_25_37_1",
      "params": {
        "R": 0.0006,
        "X": 0.0232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 26,
        "bus2": 27
      },
      "id": "BR_26_27_1",
      "params": {
        "R": 0.0014,
        "X": 0.0147,
        "G": 0.0,
        "B": 0.2396
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 26,
        "bus2": 28
      },
      "id": "BR_26_28_1",
      "params": {
        "R": 0.0043,
        "X": 0.0474,
        "G": 0.0,
        "B": 0.7802
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 26,
        "bus2": 29
      },
      "id": "BR_26_29_1",
      "params": {
        "R": 0.0057,
        "X": 0.0625,
        "G": 0.0,
        "B": 1.02900004
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 28,
        "bus2": 29
      },
      "id": "BR_28_29_1",
      "params": {
        "R": 0.0014,
        "X": 0.0151,
        "G": 0.0,
        "B": 0.249
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 29,
        "bus2": 38
      },
      "id": "BR_29_38_1",
      "params": {
        "R": 0.0008,
        "X": 0.0156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 3
      },
      "id": "load_3_1",
      "params": {
        "Pnom": 3.22000003,
        "Qnom": 0.024,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 4
      },
      "id": "load_4_1",
      "params": {
        "Pnom": 5.0,
        "Qnom": 1.84000003,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 7
      },
      "id": "load_7_1",
      "params": {
        "Pnom": 2.33800006,
        "Qnom": 0.83999997,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 8
      },
      "id": "load_8_1",
      "params": {
        "Pnom": 5.21999979,
        "Qnom": 1.75999999,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 12
      },
      "id": "load_12_1",
      "params": {
        "Pnom": 0.075,
        "Qnom": 0.88,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 15
      },
      "id": "load_15_1",
      "params": {
        "Pnom": 3.20000005,
        "Qnom": 1.52999997,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 16
      },
      "id": "load_16_1",
      "params": {
        "Pnom": 3.29399991,
        "Qnom": 0.32299998,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 18
      },
      "id": "load_18_1",
      "params": {
        "Pnom": 1.58000004,
        "Qnom": 0.30000001,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 20
      },
      "id": "load_20_1",
      "params": {
        "Pnom": 6.28000021,
        "Qnom": 1.02999997,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 21
      },
      "id": "load_21_1",
      "params": {
        "Pnom": 2.74000001,
        "Qnom": 1.14999998,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 23
      },
      "id": "load_23_1",
      "params": {
        "Pnom": 2.74499989,
        "Qnom": 0.84599996,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 24
      },
      "id": "load_24_1",
      "params": {
        "Pnom": 3.08599997,
        "Qnom": -0.92199999,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 25
      },
      "id": "load_25_1",
      "params": {
        "Pnom": 2.24000001,
        "Qnom": 0.472,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 26
      },
      "id": "load_26_1",
      "params": {
        "Pnom": 1.38999999,
        "Qnom": 0.17,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 27
      },
      "id": "load_27_1",
      "params": {
        "Pnom": 2.80999994,
        "Qnom": 0.755,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 28
      },
      "id": "load_28_1",
      "params": {
        "Pnom": 2.05999994,
        "Qnom": 0.27599999,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 29
      },
      "id": "load_29_1",
      "params": {
        "Pnom": 2.83500004,
        "Qnom": 0.26899999,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 31
      },
      "id": "load_31_1",
      "params": {
        "Pnom": 0.092,
        "Qnom": 0.046,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 39
      },
      "id": "load_39_1",
      "params": {
        "Pnom": 11.03999996,
        "Qnom": 2.5,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 4
      },
      "id": "bus_shunt_4",
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.96287771,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "ports": {
        "bus": 5
      },
      "id": "bus_shunt_5",
      "params": {
        "Pnom": 0.0,
        "Qnom": -1.92900838,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 30,
        "speed": 0,
        "pmech": 1,
        "efd": 2
      },
      "id": "30_1",
      "params": {
        "H": 21.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 10.19999981,
        "Tdopp": 0.05,
        "Tqop": 0.01,
        "Tqopp": 0.035,
        "Xd": 0.2,
        "Xdp": 0.062,
        "Xdpp": 0.05,
        "Xq": 0.138,
        "Xqp": 0.06,
        "Xqpp": 0.05,
        "Xl": 0.025,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 31,
        "speed": 3,
        "pmech": 4,
        "efd": 5
      },
      "id": "31_1",
      "params": {
        "H": 30.29999924,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.55999994,
        "Tdopp": 0.05,
        "Tqop": 1.5,
        "Tqopp": 0.035,
        "Xd": 0.29499999,
        "Xdp": 0.0697,
        "Xdpp": 0.05,
        "Xq": 0.28200001,
        "Xqp": 0.17,
        "Xqpp": 0.05,
        "Xl": 0.035,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 100.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 32,
        "speed": 6,
        "pmech": 7,
        "efd": 8
      },
      "id": "32_1",
      "params": {
        "H": 17.89999962,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.69999981,
        "Tdopp": 0.05,
        "Tqop": 1.5,
        "Tqopp": 0.035,
        "Xd": 0.49900001,
        "Xdp": 0.1062,
        "Xdpp": 0.09,
        "Xq": 0.47400001,
        "Xqp": 0.1752,
        "Xqpp": 0.09,
        "Xl": 0.0608,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 33,
        "speed": 9,
        "pmech": 10,
        "efd": 11
      },
      "id": "33_1",
      "params": {
        "H": 14.30000019,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.69000006,
        "Tdopp": 0.05,
        "Tqop": 1.5,
        "Tqopp": 0.035,
        "Xd": 0.52399999,
        "Xdp": 0.0872,
        "Xdpp": 0.07,
        "Xq": 0.51599997,
        "Xqp": 0.33199999,
        "Xqpp": 0.07,
        "Xl": 0.059,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 34,
        "speed": 12,
        "pmech": 13,
        "efd": 14
      },
      "id": "34_1",
      "params": {
        "H": 26.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.4000001,
        "Tdopp": 0.05,
        "Tqop": 0.44,
        "Tqopp": 0.035,
        "Xd": 0.67000002,
        "Xdp": 0.132,
        "Xdpp": 0.089,
        "Xq": 0.62,
        "Xqp": 0.16599999,
        "Xqpp": 0.089,
        "Xl": 0.054,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 100.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 35,
        "speed": 15,
        "pmech": 16,
        "efd": 17
      },
      "id": "35_1",
      "params": {
        "H": 17.39999962,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.30000019,
        "Tdopp": 0.05,
        "Tqop": 0.40000001,
        "Tqopp": 0.035,
        "Xd": 0.50800002,
        "Xdp": 0.1,
        "Xdpp": 0.08,
        "Xq": 0.48199999,
        "Xqp": 0.1628,
        "Xqpp": 0.08,
        "Xl": 0.0448,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 36,
        "speed": 18,
        "pmech": 19,
        "efd": 20
      },
      "id": "36_1",
      "params": {
        "H": 13.19999981,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.65999985,
        "Tdopp": 0.05,
        "Tqop": 1.5,
        "Tqopp": 0.035,
        "Xd": 0.58999997,
        "Xdp": 0.098,
        "Xdpp": 0.088,
        "Xq": 0.58399999,
        "Xqp": 0.37200001,
        "Xqpp": 0.088,
        "Xl": 0.0644,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 37,
        "speed": 21,
        "pmech": 22,
        "efd": 23
      },
      "id": "37_1",
      "params": {
        "H": 12.14999962,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.69999981,
        "Tdopp": 0.05,
        "Tqop": 0.41,
        "Tqopp": 0.035,
        "Xd": 0.57999998,
        "Xdp": 0.114,
        "Xdpp": 0.09,
        "Xq": 0.56,
        "Xqp": 0.1822,
        "Xqpp": 0.09,
        "Xl": 0.056,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 38,
        "speed": 24,
        "pmech": 25,
        "efd": 26
      },
      "id": "38_1",
      "params": {
        "H": 17.25,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.78999996,
        "Tdopp": 0.05,
        "Tqop": 1.96000004,
        "Tqopp": 0.035,
        "Xd": 0.42120001,
        "Xdp": 0.114,
        "Xdpp": 0.09,
        "Xq": 0.41,
        "Xqp": 0.1174,
        "Xqpp": 0.09,
        "Xl": 0.0596,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 39,
        "speed": 27,
        "pmech": 28,
        "efd": 29
      },
      "id": "39_1",
      "params": {
        "H": 25.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.0,
        "Tdopp": 0.05,
        "Tqop": 0.69999999,
        "Tqopp": 0.035,
        "Xd": 0.40000001,
        "Xdp": 0.12,
        "Xdpp": 0.08,
        "Xq": 0.38,
        "Xqp": 0.16,
        "Xqpp": 0.08,
        "Xl": 0.06,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 2000.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Tgov1",
      "ports": {
        "speed": 0,
        "pmech": 1
      },
      "id": "30_1_tgov1",
      "params": {
        "Trate": 200.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmin": 0.0,
        "Pvmax": 10.0,
        "Dt": 0.0
      }
    },
    {
      "class": "Tgov1",
      "ports": {
        "speed": 3,
        "pmech": 4
      },
      "id": "31_1_tgov1",
      "params": {
        "Trate": 100.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmin": 0.0,
        "Pvmax": 10.0,
        "Dt": 0.0
      }
    },
    {
      "class": "Tgov1",
      "ports": {
        "speed": 6,
        "pmech": 7
      },
      "id": "32_1_tgov1",
      "params": {
        "Trate": 200.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmin": 0.0,
        "Pvmax": 10.0,
        "Dt": 0.0
      }
    },
    {
      "class": "Tgov1",
      "ports": {
        "speed": 9,
        "pmech": 10
      },
      "id": "33_1_tgov1",
      "params": {
        "Trate": 200.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmin": 0.0,
        "Pvmax": 10.0,
        "Dt": 0.0
      }
    },
    {
      "class": "Tgov1",
      "ports": {
        "speed": 12,
        "pmech": 13
      },
      "id": "34_1_tgov1",
      "params": {
        "Trate": 100.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmin": 0.0,
        "Pvmax": 10.0,
        "Dt": 0.0
      }
    },
    {
      "class": "Tgov1",
      "ports": {
        "speed": 15,
        "pmech": 16
      },
      "id": "35_1_tgov1",
      "params": {
        "Trate": 200.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmin": 0.0,
        "Pvmax": 10.0,
        "Dt": 0.0
      }
    },
    {
      "class": "Tgov1",
      "ports": {
        "speed": 18,
        "pmech": 19
      },
      "id": "36_1_tgov1",
      "params": {
        "Trate": 200.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmin": 0.0,
        "Pvmax": 10.0,
        "Dt": 0.0
      }
    },
    {
      "class": "Tgov1",
      "ports": {
        "speed": 21,
        "pmech": 22
      },
      "id": "37_1_tgov1",
      "params": {
        "Trate": 200.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmin": 0.0,
        "Pvmax": 10.0,
        "Dt": 0.0
      }
    },
    {
      "class": "Tgov1",
      "ports": {
        "speed": 24,
        "pmech": 25
      },
      "id": "38_1_tgov1",
      "params": {
        "Trate": 200.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmin": 0.0,
        "Pvmax": 10.0,
        "Dt": 0.0
      }
    },
    {
      "class": "Tgov1",
      "ports": {
        "speed": 27,
        "pmech": 28
      },
      "id": "39_1_tgov1",
      "params": {
        "Trate": 2000.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmin": 0.0,
        "Pvmax": 10.0,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "ports": {
        "bus": 30,
        "speed": 0,
        "efd": 2,
        "vs": 30
      },
      "id": "30_1_ieeet1",
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.60000002,
        "Kf": 0.09,
        "Tf": 1.46000004,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.79999995,
        "E2": 3.73000002,
        "Se1": 0.04,
        "Se2": 0.33000001,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "ports": {
        "bus": 31,
        "speed": 3,
        "efd": 5,
        "vs": 31
      },
      "id": "31_1_ieeet1",
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.60000002,
        "Kf": 0.09,
        "Tf": 1.46000004,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.79999995,
        "E2": 3.73000002,
        "Se1": 0.04,
        "Se2": 0.33000001,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "ports": {
        "bus": 32,
        "speed": 6,
        "efd": 8,
        "vs": 32
      },
      "id": "32_1_ieeet1",
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.60000002,
        "Kf": 0.09,
        "Tf": 1.46000004,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.79999995,
        "E2": 3.73000002,
        "Se1": 0.04,
        "Se2": 0.33000001,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "ports": {
        "bus": 33,
        "speed": 9,
        "efd": 11,
        "vs": 33
      },
      "id": "33_1_ieeet1",
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.60000002,
        "Kf": 0.09,
        "Tf": 1.46000004,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.79999995,
        "E2": 3.73000002,
        "Se1": 0.04,
        "Se2": 0.33000001,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "ports": {
        "bus": 34,
        "speed": 12,
        "efd": 14,
        "vs": 34
      },
      "id": "34_1_ieeet1",
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.60000002,
        "Kf": 0.09,
        "Tf": 1.46000004,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.79999995,
        "E2": 3.73000002,
        "Se1": 0.04,
        "Se2": 0.33000001,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "ports": {
        "bus": 35,
        "speed": 15,
        "efd": 17,
        "vs": 35
      },
      "id": "35_1_ieeet1",
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.60000002,
        "Kf": 0.09,
        "Tf": 1.46000004,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.79999995,
        "E2": 3.73000002,
        "Se1": 0.04,
        "Se2": 0.33000001,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "ports": {
        "bus": 36,
        "speed": 18,
        "efd": 20,
        "vs": 36
      },
      "id": "36_1_ieeet1",
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.60000002,
        "Kf": 0.09,
        "Tf": 1.46000004,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.79999995,
        "E2": 3.73000002,
        "Se1": 0.04,
        "Se2": 0.33000001,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "ports": {
        "bus": 37,
        "speed": 21,
        "efd": 23,
        "vs": 37
      },
      "id": "37_1_ieeet1",
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.60000002,
        "Kf": 0.09,
        "Tf": 1.46000004,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.79999995,
        "E2": 3.73000002,
        "Se1": 0.04,
        "Se2": 0.33000001,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "ports": {
        "bus": 38,
        "speed": 24,
        "efd": 26,
        "vs": 38
      },
      "id": "38_1_ieeet1",
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.60000002,
        "Kf": 0.09,
        "Tf": 1.46000004,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.79999995,
        "E2": 3.73000002,
        "Se1": 0.04,
        "Se2": 0.33000001,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "ports": {
        "bus": 39,
        "speed": 27,
        "efd": 29,
        "vs": 39
      },
      "id": "39_1_ieeet1",
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.60000002,
        "Kf": 0.09,
        "Tf": 1.46000004,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.79999995,
        "E2": 3.73000002,
        "Se1": 0.04,
        "Se2": 0.33000001,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 0,
        "output": 30
      },
      "id": "30_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.0,
        "T2": 0.05,
        "T3": 3.0,
        "T4": 0.5,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 1.0,
        "Lsmin": -0.2,
        "Lsmax": 0.2,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 3,
        "output": 31
      },
      "id": "31_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 5.0,
        "T2": 0.40000001,
        "T3": 1.0,
        "T4": 0.1,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 0.5,
        "Lsmin": -0.2,
        "Lsmax": 0.2,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 6,
        "output": 32
      },
      "id": "32_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 3.0,
        "T2": 0.2,
        "T3": 2.0,
        "T4": 0.2,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 0.5,
        "Lsmin": -0.2,
        "Lsmax": 0.2,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 9,
        "output": 33
      },
      "id": "33_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.0,
        "T2": 0.1,
        "T3": 1.0,
        "T4": 0.30000001,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 2.0,
        "Lsmin": -0.2,
        "Lsmax": 0.2,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 12,
        "output": 34
      },
      "id": "34_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.5,
        "T2": 0.2,
        "T3": 1.0,
        "T4": 0.1,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 1.0,
        "Lsmin": -0.2,
        "Lsmax": 0.2,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 15,
        "output": 35
      },
      "id": "35_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 0.5,
        "T2": 0.1,
        "T3": 0.5,
        "T4": 0.1,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 4.0,
        "Lsmin": -0.2,
        "Lsmax": 0.2,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 18,
        "output": 36
      },
      "id": "36_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 0.2,
        "T2": 0.02,
        "T3": 0.5,
        "T4": 0.1,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 7.5,
        "Lsmin": -0.2,
        "Lsmax": 0.2,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 21,
        "output": 37
      },
      "id": "37_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.0,
        "T2": 0.2,
        "T3": 1.0,
        "T4": 0.1,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 2.0,
        "Lsmin": -0.2,
        "Lsmax": 0.2,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 24,
        "output": 38
      },
      "id": "38_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.0,
        "T2": 0.5,
        "T3": 2.0,
        "T4": 0.1,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 2.0,
        "Lsmin": -0.2,
        "Lsmax": 0.2,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 27,
        "output": 39
      },
      "id": "39_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 5.0,
        "T2": 0.60000002,
        "T3": 3.0,
        "T4": 0.5,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 1.0,
        "Lsmin": -0.2,
        "Lsmax": 0.2,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 2
      },
      "id": "fault_1",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 1
      },
      "id": "fault_2",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 3
      },
      "id": "fault_3",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 4
      },
      "id": "fault_4",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 5
      },
      "id": "fault_5",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 6
      },
      "id": "fault_6",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 7
      },
      "id": "fault_7",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 8
      },
      "id": "fault_8",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 9
      },
      "id": "fault_9",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 10
      },
      "id": "fault_10",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 11
      },
      "id": "fault_11",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 12
      },
      "id": "fault_12",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 13
      },
      "id": "fault_13",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 14
      },
      "id": "fault_14",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 15
      },
      "id": "fault_15",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 16
      },
      "id": "fault_16",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 17
      },
      "id": "fault_17",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 18
      },
      "id": "fault_18",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 19
      },
      "id": "fault_19",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 20
      },
      "id": "fault_20",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 21
      },
      "id": "fault_21",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 22
      },
      "id": "fault_22",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 23
      },
      "id": "fault_23",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 24
      },
      "id": "fault_24",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 25
      },
      "id": "fault_25",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 26
      },
      "id": "fault_26",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 27
      },
      "id": "fault_27",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 28
      },
      "id": "fault_28",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 29
      },
      "id": "fault_29",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 30
      },
      "id": "fault_30",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 31
      },
      "id": "fault_31",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 32
      },
      "id": "fault_32",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 33
      },
      "id": "fault_33",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 34
      },
      "id": "fault_34",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 35
      },
      "id": "fault_35",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 36
      },
      "id": "fault_36",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 37
      },
      "id": "fault_37",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 38
      },
      "id": "fault_38",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    },
    {
      "class": "BusFault",
      "ports": {
        "bus": 39
      },
      "id": "fault_39",
      "params": {
        "R": 0.0,
        "X": 0.001
      }
    }
  ],
  "monitors": [
    {
      "file_name": "mon.csv",
      "format": "csv"
    }
  ]
}
