DATA (Bus, [BusNum,BusName,BusNomVolt,AreaNum,ZoneNum,BusSlack])
{
     1 "Grid"   115.0   1   1 "YES"
     2 "Machine"   115.0   1   1 "NO "
     3 "Plant"   115.0   1   1 "NO "
     4 "Remote"   115.0   1   1 "NO "
}
DATA (Branch, [BusNum,BusNum:1,LineCircuit,LineR,LineX,LineC,LineAMVA,LineAMVA:1,LineAMVA:2,LineStatus])
{
     1  2 "1"  0.0  0.1  0.0  999.0  999.0  999.0 "Closed"
     2  3 "1"  0.0  0.05  0.0  999.0  999.0  999.0 "Closed"
     2  4 "1"  0.0  0.1  1.6  999.0  999.0  999.0 "Closed"
     1  4 "1"  0.0  0.1  0.0  999.0  999.0  999.0 "Closed"
}
DATA (Gen, [BusNum,GenID,GenStatus,GenAGCAble,GenMWSetPoint,GenAVRAble,GenMW,GenMvrSetPoint,
   GenMWMax,GenMWMin,GenMVRMax,GenMVRMin,GenMVABase,GenVoltSet,GenRegNum])
{
     1 "1" "Closed" "NO "  0.0 "YES"  0.0  0.0  999.0 -999.0  999.0 -999.0  100.0  1.0  1
     2 "1" "Closed" "NO "  30.0 "NO "  30.0  -50.0  999.0 -999.0  999.0 -999.0  100.0  1.0  2
     3 "1" "Closed" "NO "  30.0 "NO "  30.0  0.0  999.0 -999.0  999.0 -999.0  100.0  1.0  3
}
DATA (MachineModel_GENCLS, [BusNum,GenID,TSH,TSD,TSRa,TSXd:1])
{
     1 "1"  0.0  0.0  0.0  0.1
}
DATA (MachineModel_GENROU, [BusNum,GenID,TSH,TSD,TSRa,TSTdo,TSTdo:1,TSTqo,TSTqo:1,TSXd,TSXd:1,TSXd:2,TSXq,
   TSXq:1,TSXl,TSS1,TSS1:1])
{
     2 "1"  3.0  0.0  0.0  7.0  0.04  0.75  0.05  1.8  0.3  0.2  1.7  0.55  0.15  0.0  1e-9
}
DATA (Exciter_ESDC1A, [BusNum,GenID,TSKa,TSTa,TSTr,TSTb,TSTc,TSKe,TSTe,TSKf,TSTf:1,TSVrMax,TSVrMin,TSE,
   TSE:1,TSSE,TSSE:1,TSSpdmlt,TSUEL,TSExcLim])
{
     2 "1" 40.0 0.1 0.02 0.05 0.05 1.0 0.5 0.05 0.7 5.0 -5.0 2.8 3.7 0.0 0.0 0 2 1
}
DATA (MachineModel_REGC_A, [BusNum,GenID,TSTd,TSTLVPL,Iqrmax,Iqrmin,TSrrpwr,TSLVPLSW,TSLVPL1,TSzerox,TSbrkpt,
   TSLvpnt,TSLvpnt:1,TSVlim,TSKhv,TSQmin,TSXe])
{
     3 "1" 0.02 0.02 10 -10 10 0 1.22 0.4 0.9 0.8 0.4 1.08 0.7 -1.3 0
}
DATA (Exciter_REECB1, [BusNum,GenID,TSpfaflg,TSvltflg,TSvarflg,TSPqflag,TSTV,TSTp,TSVRef,TSVdip,TSVup,
   TSVdbd:1,TSVdbd:2,TSKqv,TSIql:1,TSImax,TSQmax,TSQmin,TSKqp,TSKqi,TSVmax,
   TSVmin,TSKvp,TSKvi,TSTiq,TSTpo,TSRpmax,TSRPmin,TSPmax,TSPmin])
{
     3 "1" 0 0 1 0 0.02 0.02 0 0.5 1.5 -0.05 0.05 0 -1.1 1.2 0.8 -0.8 1 1 1.1 0.9 2.0 5.0 0.02 0.02 10 -10 1 0
}
DATA (PlantController_REPCA1, [BusNum,GenID,RefFlag,VcompFlag,FreqFlag,TSTf,TSVfrz,TSRc,TSXc,TSKc,Dbd,Dbd:1,
   Dbd:2,Dbd:3,TSMaxerr,TSMinerr,TSKp,TSKi,TSQmax,TSQmin,Tft,TSTfv,TSTp,Ddn,Dup,
   Femax,Femin,Kpg,Kig,TSPmax,TSPmin,TSTlag,TSFlag])
{
     3 "1" 1 1 1 0.02 0.3 0 0 0 0 0 0 0 1 -1 1.0 5.0 1.15 0.95 0 0.05 0.02 0 0 1 -1 1.0 2.0 0.6 0.1 0.05 1
}
DATA (Transient_Options, [TSOInfiniteBusModeling,TSOInitLimitViolation,ConvergenceTol:1])
{
"None" "Abort" 0.00001
}
DATA (Sim_Solution_Options, [ConvergenceTol:2])
{
    1e-9
}
DATA (TSContingency, [TSCTGName,StartTime,EndTime,TimeStep,UseCyclesForTimeStep])
{
"FourBusLimits"  0.0  10.0  0.0125 "YES"
}
DATA (TSContingencyElement, [TSTimeInSeconds,WhoAmI,TSEventString,TSCTGName,Enabled])
{
    1.0 "Bus '4'" "FAULT 3PB IMPEDANCE 0 0.05" "FourBusLimits" "CHECK"
    1.15 "Bus '4'" "CLEARFAULT" "FourBusLimits" "CHECK"
    2.0 "Branch '1' '4' '1'" "OPEN BOTH" "FourBusLimits" "CHECK"
}
