{
    "header": {
        "format_version": 0.2,
        "format_revision": 0,
        "case_name": "ACTIVSg200",
        "case_description": "Based on Illinois grid, the ACTIVSg200 case is a 200 bus power system test case that is entirely synthetic, built from public information and a statistical  analysis of real power systems. It bears no relation to the actual grid in this location, except that generation and load profiles are similar.",
        "case_comments": ""
    },
    "params": {
        "freq_base": 60.0,
        "va_base": 100000000.0
    },
    "buses": [
        {
            "number": 1,
            "class": "Bus",
            "name": "CREVE COEUR 0",
            "init": {
                "Vr": 1.0055794206188973,
                "Vi": -0.01816635956961482
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2,
            "class": "Bus",
            "name": "CREVE COEUR 1",
            "init": {
                "Vr": 1.0054164967989205,
                "Vi": -0.018468147654711015
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3,
            "class": "Bus",
            "name": "ILLIOPOLIS 0",
            "init": {
                "Vr": 1.0208145385533833,
                "Vi": -0.05038247253215077
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4,
            "class": "Bus",
            "name": "ILLIOPOLIS 1",
            "init": {
                "Vr": 1.020775121460121,
                "Vi": -0.050454821987251396
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5,
            "class": "Bus",
            "name": "PAXTON 2 0",
            "init": {
                "Vr": 1.0205374706236991,
                "Vi": -0.13344966314484397
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6,
            "class": "Bus",
            "name": "PAXTON 2 1",
            "init": {
                "Vr": 1.0203446258565694,
                "Vi": -0.13372402626165428
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7,
            "class": "Bus",
            "name": "PEORIA 9 0",
            "init": {
                "Vr": 0.9967247938453151,
                "Vi": -0.03622065147542033
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 8,
            "class": "Bus",
            "name": "PEORIA 9 1",
            "init": {
                "Vr": 0.9962055846494072,
                "Vi": -0.03714641487065215
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 9,
            "class": "Bus",
            "name": "PEORIA 8 0",
            "init": {
                "Vr": 1.0009769384285387,
                "Vi": -0.025527729628567537
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 10,
            "class": "Bus",
            "name": "PEORIA 8 1",
            "init": {
                "Vr": 0.9999531283440397,
                "Vi": -0.027637896807975786
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 11,
            "class": "Bus",
            "name": "LOVINGTON 0",
            "init": {
                "Vr": 1.0386443655327913,
                "Vi": -0.03685678513645821
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 12,
            "class": "Bus",
            "name": "LOVINGTON 1",
            "init": {
                "Vr": 1.038637470930549,
                "Vi": -0.03687060709945808
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 13,
            "class": "Bus",
            "name": "LOVINGTON 2",
            "init": {
                "Vr": 1.0385831852697864,
                "Vi": -0.03697338507730047
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 14,
            "class": "Bus",
            "name": "DECATUR 3 0",
            "init": {
                "Vr": 1.0386998981633817,
                "Vi": -0.02393363638774444
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 15,
            "class": "Bus",
            "name": "DECATUR 3 1",
            "init": {
                "Vr": 1.0406414229560486,
                "Vi": -0.039895831647182835
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 16,
            "class": "Bus",
            "name": "DECATUR 3 2",
            "init": {
                "Vr": 1.0396694391866401,
                "Vi": -0.0417231058410991
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 17,
            "class": "Bus",
            "name": "MASON CITY 0",
            "init": {
                "Vr": 1.0087461849380437,
                "Vi": -0.07343604414340504
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 18,
            "class": "Bus",
            "name": "MASON CITY 1",
            "init": {
                "Vr": 1.0087271652258893,
                "Vi": -0.07347280078846283
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 19,
            "class": "Bus",
            "name": "MASON CITY 2",
            "init": {
                "Vr": 1.008728918286107,
                "Vi": -0.07346662761982954
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 20,
            "class": "Bus",
            "name": "MASON CITY 3",
            "init": {
                "Vr": 1.008717489486895,
                "Vi": -0.07348450293507892
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 21,
            "class": "Bus",
            "name": "MASON CITY 4",
            "init": {
                "Vr": 1.0086156262724346,
                "Vi": -0.07367134589393834
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 22,
            "class": "Bus",
            "name": "BETHANY 0",
            "init": {
                "Vr": 1.0374909405087422,
                "Vi": -0.0326606917608233
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 23,
            "class": "Bus",
            "name": "BETHANY 1",
            "init": {
                "Vr": 1.037459297602862,
                "Vi": -0.032718710814853266
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 24,
            "class": "Bus",
            "name": "BETHANY 2",
            "init": {
                "Vr": 1.0374365896396778,
                "Vi": -0.03275348285365335
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 25,
            "class": "Bus",
            "name": "RANKIN 0",
            "init": {
                "Vr": 1.0212485671392377,
                "Vi": -0.14009496394397533
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 26,
            "class": "Bus",
            "name": "RANKIN 1",
            "init": {
                "Vr": 1.0212185575865815,
                "Vi": -0.1401378612716126
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 27,
            "class": "Bus",
            "name": "WINDSOR 0",
            "init": {
                "Vr": 1.0380139021065506,
                "Vi": -0.036150185888494876
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 28,
            "class": "Bus",
            "name": "WINDSOR 1",
            "init": {
                "Vr": 1.0379546993618665,
                "Vi": -0.03626970156835382
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 29,
            "class": "Bus",
            "name": "PEKIN 2 0",
            "init": {
                "Vr": 1.0054777158719121,
                "Vi": -0.011466858445631762
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 30,
            "class": "Bus",
            "name": "PEKIN 2 1",
            "init": {
                "Vr": 1.0042163074971007,
                "Vi": -0.013725331285580261
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 31,
            "class": "Bus",
            "name": "HEYWORTH 0",
            "init": {
                "Vr": 0.998552490396677,
                "Vi": -0.11931516975621553
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 32,
            "class": "Bus",
            "name": "HEYWORTH 1",
            "init": {
                "Vr": 0.9985387239045957,
                "Vi": -0.119336822662712
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 33,
            "class": "Bus",
            "name": "HEYWORTH 2",
            "init": {
                "Vr": 0.998397680216258,
                "Vi": -0.11957290953658672
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 34,
            "class": "Bus",
            "name": "DECATUR 2 0",
            "init": {
                "Vr": 1.0249170828597887,
                "Vi": -0.038996694063356194
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 35,
            "class": "Bus",
            "name": "DECATUR 2 1",
            "init": {
                "Vr": 1.0244097352240613,
                "Vi": -0.039990379820263516
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 36,
            "class": "Bus",
            "name": "LINCOLN 0",
            "init": {
                "Vr": 1.0049397115092322,
                "Vi": -0.11735881006716567
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 37,
            "class": "Bus",
            "name": "LINCOLN 1",
            "init": {
                "Vr": 1.0048591007913734,
                "Vi": -0.11748775899455415
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 38,
            "class": "Bus",
            "name": "LINCOLN 2",
            "init": {
                "Vr": 1.004198270542635,
                "Vi": -0.11848148225301222
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 39,
            "class": "Bus",
            "name": "SHERMAN 0",
            "init": {
                "Vr": 1.0117033943180964,
                "Vi": -0.06998896958237469
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 40,
            "class": "Bus",
            "name": "SHERMAN 1",
            "init": {
                "Vr": 1.0116577190825462,
                "Vi": -0.07007102156348347
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 41,
            "class": "Bus",
            "name": "URBANA 2 0",
            "init": {
                "Vr": 1.0116788197450775,
                "Vi": -0.16561658066539364
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 42,
            "class": "Bus",
            "name": "SPRINGFIELD 8 0",
            "init": {
                "Vr": 1.022919646431147,
                "Vi": -0.03489610381213591
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 43,
            "class": "Bus",
            "name": "CARLOCK 0",
            "init": {
                "Vr": 0.997273269233702,
                "Vi": -0.08635065659283675
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 44,
            "class": "Bus",
            "name": "PLEASANT PLAINS 0",
            "init": {
                "Vr": 1.0192865066816166,
                "Vi": -0.03589651731500862
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 45,
            "class": "Bus",
            "name": "LE ROY 0",
            "init": {
                "Vr": 1.0303520496236898,
                "Vi": -0.04615060496105754
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 46,
            "class": "Bus",
            "name": "LE ROY 1",
            "init": {
                "Vr": 1.0277100760678166,
                "Vi": -0.059121067254596524
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 47,
            "class": "Bus",
            "name": "DECATUR 1 0",
            "init": {
                "Vr": 1.0351274297466213,
                "Vi": -0.014586678106869555
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 48,
            "class": "Bus",
            "name": "RANTOUL 2 0",
            "init": {
                "Vr": 1.0198522912736911,
                "Vi": -0.13166126428620642
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 49,
            "class": "Bus",
            "name": "RANTOUL 2 1",
            "init": {
                "Vr": 1.0315283502421357,
                "Vi": -0.10995893052857458
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 50,
            "class": "Bus",
            "name": "RANTOUL 2 2",
            "init": {
                "Vr": 1.028243111501749,
                "Vi": -0.11509444473758028
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 51,
            "class": "Bus",
            "name": "RANTOUL 2 3",
            "init": {
                "Vr": 1.0334231610813038,
                "Vi": -0.10663769104297008
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 52,
            "class": "Bus",
            "name": "RANTOUL 2 4",
            "init": {
                "Vr": 1.0276528127695235,
                "Vi": -0.11609047249247688
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 53,
            "class": "Bus",
            "name": "RANTOUL 2 5",
            "init": {
                "Vr": 1.036684804737091,
                "Vi": -0.08297358391210795
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 54,
            "class": "Bus",
            "name": "MACON 0",
            "init": {
                "Vr": 1.0324259302823742,
                "Vi": -0.021074471798220633
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 55,
            "class": "Bus",
            "name": "ELLSWORTH 2 0",
            "init": {
                "Vr": 1.027515571427044,
                "Vi": -0.053008682297857115
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 56,
            "class": "Bus",
            "name": "ELLSWORTH 2 1",
            "init": {
                "Vr": 1.0256544502583704,
                "Vi": -0.05750068599764864
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 57,
            "class": "Bus",
            "name": "MOUNT PULASKI 0",
            "init": {
                "Vr": 1.018141610917277,
                "Vi": -0.056489341251444156
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 58,
            "class": "Bus",
            "name": "WAPELLA 0",
            "init": {
                "Vr": 1.0119916232063635,
                "Vi": -0.12121621411886217
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 59,
            "class": "Bus",
            "name": "ROANOKE 0",
            "init": {
                "Vr": 1.0003241414135289,
                "Vi": -0.08209511282120155
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 60,
            "class": "Bus",
            "name": "GREEN VALLEY 0",
            "init": {
                "Vr": 1.0204680621741187,
                "Vi": 0.004503617057326332
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 61,
            "class": "Bus",
            "name": "BLOOMINGTON 3 0",
            "init": {
                "Vr": 1.0238031710111137,
                "Vi": -0.06400632962128243
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 62,
            "class": "Bus",
            "name": "SPRINGFIELD 7 0",
            "init": {
                "Vr": 1.0191942579256295,
                "Vi": -0.05095259359282716
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 63,
            "class": "Bus",
            "name": "BEMENT 0",
            "init": {
                "Vr": 1.0301927150998849,
                "Vi": -0.0601463262729121
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 64,
            "class": "Bus",
            "name": "PAXTON 1 0",
            "init": {
                "Vr": 1.0238132311155803,
                "Vi": -0.13093278113304974
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 65,
            "class": "Bus",
            "name": "PAXTON 1 1",
            "init": {
                "Vr": 1.0320779614211457,
                "Vi": -0.12812135477262304
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 66,
            "class": "Bus",
            "name": "MOUNT ZION 0",
            "init": {
                "Vr": 1.0380386001689395,
                "Vi": -0.006834609902429945
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 67,
            "class": "Bus",
            "name": "MOUNT ZION 1",
            "init": {
                "Vr": 1.0399999075021429,
                "Vi": -0.000438629153290278
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 68,
            "class": "Bus",
            "name": "MOUNT ZION 2",
            "init": {
                "Vr": 1.0380056669066597,
                "Vi": 0.06437573665334263
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 69,
            "class": "Bus",
            "name": "MOUNT ZION 3",
            "init": {
                "Vr": 1.0398327051665996,
                "Vi": 0.018653291020935797
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 70,
            "class": "Bus",
            "name": "MOUNT ZION 4",
            "init": {
                "Vr": 1.0389485319472316,
                "Vi": 0.04675412243527188
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 71,
            "class": "Bus",
            "name": "MOUNT ZION 5",
            "init": {
                "Vr": 1.0398913443207285,
                "Vi": 0.01503303052708526
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 72,
            "class": "Bus",
            "name": "MOUNT ZION 6",
            "init": {
                "Vr": 1.039916712383322,
                "Vi": 0.013161736430408313
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 73,
            "class": "Bus",
            "name": "MOUNT ZION 7",
            "init": {
                "Vr": 1.0394920695080605,
                "Vi": 0.032499806612494485
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 74,
            "class": "Bus",
            "name": "RANTOUL 1 0",
            "init": {
                "Vr": 1.0116041163594047,
                "Vi": -0.14117721369097785
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 75,
            "class": "Bus",
            "name": "BRIMFIELD 0",
            "init": {
                "Vr": 1.01890118255728,
                "Vi": 0.013649140564019195
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 76,
            "class": "Bus",
            "name": "BRIMFIELD 1",
            "init": {
                "Vr": 1.0307873476093896,
                "Vi": 0.02246867698017224
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 77,
            "class": "Bus",
            "name": "BRIMFIELD 2",
            "init": {
                "Vr": 1.0396053005239254,
                "Vi": 0.028649941056812327
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 78,
            "class": "Bus",
            "name": "BRIMFIELD 3",
            "init": {
                "Vr": 1.01890118255728,
                "Vi": 0.013649140564019195
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 79,
            "class": "Bus",
            "name": "BRIMFIELD 4",
            "init": {
                "Vr": 1.01890118255728,
                "Vi": 0.013649140564019195
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 80,
            "class": "Bus",
            "name": "WELDON 0",
            "init": {
                "Vr": 1.0169660969458045,
                "Vi": -0.14795583953861588
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 81,
            "class": "Bus",
            "name": "GIBSON CITY 2 0",
            "init": {
                "Vr": 1.0257724727515547,
                "Vi": -0.08125265137465602
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 82,
            "class": "Bus",
            "name": "GIBSON CITY 2 1",
            "init": {
                "Vr": 1.0240027009601285,
                "Vi": -0.09822696358929084
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 83,
            "class": "Bus",
            "name": "MINIER 0",
            "init": {
                "Vr": 1.012406493769069,
                "Vi": -0.08919584196491262
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 84,
            "class": "Bus",
            "name": "HUDSON 0",
            "init": {
                "Vr": 0.9992822690481524,
                "Vi": -0.09499098975679642
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 85,
            "class": "Bus",
            "name": "ATHENS 0",
            "init": {
                "Vr": 1.0096985376175225,
                "Vi": -0.07437655855628522
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 86,
            "class": "Bus",
            "name": "PEORIA HEIGHTS 0",
            "init": {
                "Vr": 0.9986060064556649,
                "Vi": -0.031059201114622303
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 87,
            "class": "Bus",
            "name": "SPRINGFIELD 6 0",
            "init": {
                "Vr": 1.0334216764340647,
                "Vi": 0.020525908663384985
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 88,
            "class": "Bus",
            "name": "SPRINGFIELD 6 1",
            "init": {
                "Vr": 1.0304264364154034,
                "Vi": -0.00877509240362848
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 89,
            "class": "Bus",
            "name": "CLINTON 3 0",
            "init": {
                "Vr": 1.0150649141980574,
                "Vi": -0.12200018775448665
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 90,
            "class": "Bus",
            "name": "CLINTON 3 1",
            "init": {
                "Vr": 1.034858692315089,
                "Vi": -0.1032835269532563
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 91,
            "class": "Bus",
            "name": "CLINTON 3 2",
            "init": {
                "Vr": 1.0222371703570095,
                "Vi": -0.115723311463397
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 92,
            "class": "Bus",
            "name": "CLINTON 3 3",
            "init": {
                "Vr": 1.0150649141980574,
                "Vi": -0.12200018775448665
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 93,
            "class": "Bus",
            "name": "TUSCOLA 2 0",
            "init": {
                "Vr": 1.0364673965113917,
                "Vi": -0.05411434362262378
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 94,
            "class": "Bus",
            "name": "TUSCOLA 2 1",
            "init": {
                "Vr": 1.0399848126374691,
                "Vi": -0.0056204522423223885
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 95,
            "class": "Bus",
            "name": "KENNEY 0",
            "init": {
                "Vr": 1.022361954148695,
                "Vi": -0.12522618223259818
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 96,
            "class": "Bus",
            "name": "MANSFIELD 0",
            "init": {
                "Vr": 1.0238090292156266,
                "Vi": -0.09167427056484431
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 97,
            "class": "Bus",
            "name": "MANITO 0",
            "init": {
                "Vr": 1.0172408037748284,
                "Vi": -0.01654846399823829
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 98,
            "class": "Bus",
            "name": "DUNLAP 0",
            "init": {
                "Vr": 1.0155602599201625,
                "Vi": 0.029089802493860183
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 99,
            "class": "Bus",
            "name": "DUNLAP 1",
            "init": {
                "Vr": 1.010015184013993,
                "Vi": 0.00500807577212343
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 100,
            "class": "Bus",
            "name": "CHAMPAIGN 3 0",
            "init": {
                "Vr": 1.0228130890244078,
                "Vi": -0.15725916882000462
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 101,
            "class": "Bus",
            "name": "PEORIA 7 0",
            "init": {
                "Vr": 0.99994368213172,
                "Vi": -0.03064968811827741
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 102,
            "class": "Bus",
            "name": "ELLSWORTH 1 0",
            "init": {
                "Vr": 1.0286200703402568,
                "Vi": -0.04967198166869852
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 103,
            "class": "Bus",
            "name": "ELLSWORTH 1 1",
            "init": {
                "Vr": 1.0252480519812968,
                "Vi": -0.05808456723576555
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 104,
            "class": "Bus",
            "name": "ELLSWORTH 1 2",
            "init": {
                "Vr": 1.039405390365388,
                "Vi": -0.03516297028658834
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 105,
            "class": "Bus",
            "name": "ELLSWORTH 1 3",
            "init": {
                "Vr": 1.0395391962264093,
                "Vi": -0.030955766974036455
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 106,
            "class": "Bus",
            "name": "TOWANDA 0",
            "init": {
                "Vr": 1.021363856072399,
                "Vi": -0.059983156057426566
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 107,
            "class": "Bus",
            "name": "BLOOMINGTON 2 0",
            "init": {
                "Vr": 0.9938151759354884,
                "Vi": -0.11675109391592026
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 108,
            "class": "Bus",
            "name": "PRINCEVILLE 0",
            "init": {
                "Vr": 1.01482226357598,
                "Vi": 0.0005262055527791348
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 109,
            "class": "Bus",
            "name": "DELAVAN 0",
            "init": {
                "Vr": 1.0109232356295779,
                "Vi": -0.06558408653617741
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 110,
            "class": "Bus",
            "name": "PEORIA 6 0",
            "init": {
                "Vr": 1.000132130216444,
                "Vi": -0.029479535799728816
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 111,
            "class": "Bus",
            "name": "SAVOY 0",
            "init": {
                "Vr": 1.0065920854527446,
                "Vi": -0.16902311608293333
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 112,
            "class": "Bus",
            "name": "NORMAL 2 0",
            "init": {
                "Vr": 1.023329885694727,
                "Vi": -0.0540956400249301
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 113,
            "class": "Bus",
            "name": "NORMAL 2 1",
            "init": {
                "Vr": 1.0018582761400399,
                "Vi": -0.10050985428537756
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 114,
            "class": "Bus",
            "name": "NORMAL 2 2",
            "init": {
                "Vr": 1.0215430075017276,
                "Vi": -0.0520110269728002
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 115,
            "class": "Bus",
            "name": "NORMAL 2 3",
            "init": {
                "Vr": 1.0396746390742915,
                "Vi": -0.02601239830814642
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 116,
            "class": "Bus",
            "name": "EAST PEORIA 0",
            "init": {
                "Vr": 1.0146101288454978,
                "Vi": 0.015976019308093285
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 117,
            "class": "Bus",
            "name": "EAST PEORIA 1",
            "init": {
                "Vr": 1.0051717078871287,
                "Vi": -0.027652529129767817
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 118,
            "class": "Bus",
            "name": "HANNA CITY 0",
            "init": {
                "Vr": 1.009634133147942,
                "Vi": -0.009433172204708367
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 119,
            "class": "Bus",
            "name": "METAMORA 0",
            "init": {
                "Vr": 0.9978617316230559,
                "Vi": -0.0678394562201555
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 120,
            "class": "Bus",
            "name": "GREENVIEW 0",
            "init": {
                "Vr": 1.009243958081048,
                "Vi": -0.07473965168944637
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 121,
            "class": "Bus",
            "name": "CLINTON 2 0",
            "init": {
                "Vr": 1.0355839093291026,
                "Vi": -0.03520090712826808
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 122,
            "class": "Bus",
            "name": "CLINTON 2 1",
            "init": {
                "Vr": 1.0289539550647293,
                "Vi": -0.06466179724026097
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 123,
            "class": "Bus",
            "name": "BARTONVILLE 0",
            "init": {
                "Vr": 1.0237775496735362,
                "Vi": 0.055041796588229185
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 124,
            "class": "Bus",
            "name": "BARTONVILLE 1",
            "init": {
                "Vr": 1.013766953800595,
                "Vi": 0.008549046196060811
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 125,
            "class": "Bus",
            "name": "BARTONVILLE 2",
            "init": {
                "Vr": 1.0191602010851555,
                "Vi": 0.20715328750484668
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 126,
            "class": "Bus",
            "name": "BARTONVILLE 3",
            "init": {
                "Vr": 1.028877729039728,
                "Vi": 0.15169251361241354
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 127,
            "class": "Bus",
            "name": "BARTONVILLE 4",
            "init": {
                "Vr": 1.0350233249789755,
                "Vi": 0.10162045438525653
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 128,
            "class": "Bus",
            "name": "NORMAL 1 0",
            "init": {
                "Vr": 1.0229893231713452,
                "Vi": -0.05127423797272024
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 129,
            "class": "Bus",
            "name": "NORMAL 1 1",
            "init": {
                "Vr": 1.0001031475986664,
                "Vi": -0.10588437560154984
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 130,
            "class": "Bus",
            "name": "LEXINGTON 0",
            "init": {
                "Vr": 1.0180861417045195,
                "Vi": -0.060470144479445126
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 131,
            "class": "Bus",
            "name": "PEORIA 5 0",
            "init": {
                "Vr": 1.0011226680303709,
                "Vi": -0.026041101233280104
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 132,
            "class": "Bus",
            "name": "MORTON 0",
            "init": {
                "Vr": 0.9945775094060704,
                "Vi": -0.07153961715041567
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 133,
            "class": "Bus",
            "name": "PEKIN 1 0",
            "init": {
                "Vr": 1.0257580338565204,
                "Vi": 0.04989057268829035
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 134,
            "class": "Bus",
            "name": "PEKIN 1 1",
            "init": {
                "Vr": 1.0233268431792177,
                "Vi": 0.02423599759234921
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 135,
            "class": "Bus",
            "name": "PEKIN 1 2",
            "init": {
                "Vr": 1.033704015308324,
                "Vi": 0.11426289308191184
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 136,
            "class": "Bus",
            "name": "PEKIN 1 3",
            "init": {
                "Vr": 1.034198249191885,
                "Vi": 0.10969950486870739
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 137,
            "class": "Bus",
            "name": "NIANTIC 0",
            "init": {
                "Vr": 1.0227067157078715,
                "Vi": -0.04548744533230073
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 138,
            "class": "Bus",
            "name": "COLFAX 0",
            "init": {
                "Vr": 1.018399351884552,
                "Vi": -0.09969521872875593
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 139,
            "class": "Bus",
            "name": "EL PASO 0",
            "init": {
                "Vr": 1.0036585361544976,
                "Vi": -0.09064048985867515
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 140,
            "class": "Bus",
            "name": "TREMONT 0",
            "init": {
                "Vr": 1.0121281442028,
                "Vi": 0.0008486606188534542
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 141,
            "class": "Bus",
            "name": "PEORIA 4 0",
            "init": {
                "Vr": 1.0001275109540015,
                "Vi": -0.02890776843676115
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 142,
            "class": "Bus",
            "name": "PEORIA 3 0",
            "init": {
                "Vr": 0.998578630795542,
                "Vi": -0.027611575373211825
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 143,
            "class": "Bus",
            "name": "CHAMPAIGN 2 0",
            "init": {
                "Vr": 1.0095838580914234,
                "Vi": -0.13541612840148246
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 144,
            "class": "Bus",
            "name": "EUREKA 0",
            "init": {
                "Vr": 1.0086021120318955,
                "Vi": -0.053755490266201786
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 145,
            "class": "Bus",
            "name": "CHATHAM 0",
            "init": {
                "Vr": 1.0232148869228201,
                "Vi": -0.025576705608238194
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 146,
            "class": "Bus",
            "name": "HOPEDALE 2 0",
            "init": {
                "Vr": 1.0154186687998257,
                "Vi": -0.09546941763219124
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 147,
            "class": "Bus",
            "name": "HOPEDALE 2 1",
            "init": {
                "Vr": 1.03377714593255,
                "Vi": -0.08418797626621824
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 148,
            "class": "Bus",
            "name": "WASHINGTON 0",
            "init": {
                "Vr": 0.9924300483907915,
                "Vi": -0.044950353806187116
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 149,
            "class": "Bus",
            "name": "SPRINGFIELD 5 0",
            "init": {
                "Vr": 1.0354592521246628,
                "Vi": 0.03037572503700055
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 150,
            "class": "Bus",
            "name": "SPRINGFIELD 5 1",
            "init": {
                "Vr": 1.0346217571616152,
                "Vi": 0.0028923404798833576
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 151,
            "class": "Bus",
            "name": "SPRINGFIELD 5 2",
            "init": {
                "Vr": 1.0380931202099988,
                "Vi": 0.06294977182380355
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 152,
            "class": "Bus",
            "name": "SPRINGFIELD 5 3",
            "init": {
                "Vr": 1.0310986347825224,
                "Vi": 0.13577777929255838
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 153,
            "class": "Bus",
            "name": "SPRINGFIELD 5 4",
            "init": {
                "Vr": 1.0264215118872357,
                "Vi": 0.1675078503686354
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 154,
            "class": "Bus",
            "name": "SPRINGFIELD 5 5",
            "init": {
                "Vr": 1.034481833866205,
                "Vi": 0.10699222121637435
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 155,
            "class": "Bus",
            "name": "SPRINGFIELD 5 6",
            "init": {
                "Vr": 1.0347179663401147,
                "Vi": 0.10468395356011966
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 156,
            "class": "Bus",
            "name": "PEORIA 2 0",
            "init": {
                "Vr": 1.0241014328096998,
                "Vi": 0.051115671949122206
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 157,
            "class": "Bus",
            "name": "PEORIA 2 1",
            "init": {
                "Vr": 1.0219714656025345,
                "Vi": 0.03249981747359746
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 158,
            "class": "Bus",
            "name": "MT ZION 0",
            "init": {
                "Vr": 1.0376431923923608,
                "Vi": -0.024038573758655736
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 159,
            "class": "Bus",
            "name": "BUFFALO 0",
            "init": {
                "Vr": 1.0162740790068385,
                "Vi": -0.059902969732746086
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 160,
            "class": "Bus",
            "name": "SPRINGFIELD 4 0",
            "init": {
                "Vr": 1.0288572815235253,
                "Vi": -0.027911041859115606
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 161,
            "class": "Bus",
            "name": "SPRINGFIELD 4 1",
            "init": {
                "Vr": 1.039992125921231,
                "Vi": 0.004046976876422473
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 162,
            "class": "Bus",
            "name": "CONGERVILLE 0",
            "init": {
                "Vr": 1.0076168852790572,
                "Vi": -0.046172007170698894
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 163,
            "class": "Bus",
            "name": "CHAMPAIGN 1 0",
            "init": {
                "Vr": 1.0088067927225348,
                "Vi": -0.16564185192128464
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 164,
            "class": "Bus",
            "name": "CHAMPAIGN 1 1",
            "init": {
                "Vr": 1.0088067927225348,
                "Vi": -0.16564185192128464
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 165,
            "class": "Bus",
            "name": "CHAMPAIGN 1 2",
            "init": {
                "Vr": 1.0088067927225348,
                "Vi": -0.16564185192128464
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 166,
            "class": "Bus",
            "name": "CHAMPAIGN 1 3",
            "init": {
                "Vr": 1.0088067927225348,
                "Vi": -0.16564185192128464
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 167,
            "class": "Bus",
            "name": "CHAMPAIGN 1 4",
            "init": {
                "Vr": 1.0119312408776349,
                "Vi": -0.16077207714481953
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 168,
            "class": "Bus",
            "name": "CHAMPAIGN 1 5",
            "init": {
                "Vr": 1.0088067927225348,
                "Vi": -0.16564185192128464
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 169,
            "class": "Bus",
            "name": "CHAMPAIGN 1 6",
            "init": {
                "Vr": 1.0088067927225348,
                "Vi": -0.16564185192128464
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 170,
            "class": "Bus",
            "name": "CHAMPAIGN 1 7",
            "init": {
                "Vr": 1.0208385534643758,
                "Vi": -0.15759417776910647
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 171,
            "class": "Bus",
            "name": "FISHER 0",
            "init": {
                "Vr": 1.0139329747981913,
                "Vi": -0.12526645918113957
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 172,
            "class": "Bus",
            "name": "HOMER 0",
            "init": {
                "Vr": 1.0151795183230807,
                "Vi": -0.15713341852030688
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 173,
            "class": "Bus",
            "name": "TUSCOLA 1 0",
            "init": {
                "Vr": 1.0094198531810947,
                "Vi": -0.16278788946192246
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 174,
            "class": "Bus",
            "name": "WHITE HEATH 0",
            "init": {
                "Vr": 1.0200996510637794,
                "Vi": -0.14164285652483707
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 175,
            "class": "Bus",
            "name": "TOLONO 0",
            "init": {
                "Vr": 1.0065993686096213,
                "Vi": -0.1684498001352379
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 176,
            "class": "Bus",
            "name": "SPRINGFIELD 3 0",
            "init": {
                "Vr": 1.0264104780353516,
                "Vi": -0.017908660701768594
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 177,
            "class": "Bus",
            "name": "MACKINAW 0",
            "init": {
                "Vr": 1.006084311706946,
                "Vi": -0.11533682388379153
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 178,
            "class": "Bus",
            "name": "URBANA 1 0",
            "init": {
                "Vr": 1.0240955946009562,
                "Vi": -0.09580552194291264
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 179,
            "class": "Bus",
            "name": "URBANA 1 1",
            "init": {
                "Vr": 1.018330834906105,
                "Vi": -0.14119705954107165
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 180,
            "class": "Bus",
            "name": "SAINT JOSEPH 0",
            "init": {
                "Vr": 1.0153737014719202,
                "Vi": -0.1542987352364616
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 181,
            "class": "Bus",
            "name": "SPRINGFIELD 2 0",
            "init": {
                "Vr": 1.0284389639544325,
                "Vi": -0.026343364667859213
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 182,
            "class": "Bus",
            "name": "SPRINGFIELD 2 1",
            "init": {
                "Vr": 1.0397313483740376,
                "Vi": 0.023637326589653184
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 183,
            "class": "Bus",
            "name": "SPRINGFIELD 2 2",
            "init": {
                "Vr": 1.039489850306826,
                "Vi": 0.0025179871927072037
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 184,
            "class": "Bus",
            "name": "MONTICELLO 0",
            "init": {
                "Vr": 1.0226276079785555,
                "Vi": -0.12211957567735719
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 185,
            "class": "Bus",
            "name": "AUBURN 0",
            "init": {
                "Vr": 1.0262927694839798,
                "Vi": -0.018444606993708316
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 186,
            "class": "Bus",
            "name": "HOPEDALE 1 0",
            "init": {
                "Vr": 1.014357493110193,
                "Vi": -0.054512260461702225
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 187,
            "class": "Bus",
            "name": "CLINTON 1 0",
            "init": {
                "Vr": 1.0368706356570054,
                "Vi": -0.02606910882879963
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 188,
            "class": "Bus",
            "name": "CLINTON 1 1",
            "init": {
                "Vr": 1.028100007814938,
                "Vi": -0.08462919003638214
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 189,
            "class": "Bus",
            "name": "CLINTON 1 2",
            "init": {
                "Vr": 1.04,
                "Vi": 0.0
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 190,
            "class": "Bus",
            "name": "MAHOMET 0",
            "init": {
                "Vr": 1.0094501535985534,
                "Vi": -0.13947660818939175
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 191,
            "class": "Bus",
            "name": "VILLA GROVE 0",
            "init": {
                "Vr": 1.0250336781896778,
                "Vi": -0.10574694869427655
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 192,
            "class": "Bus",
            "name": "BLOOMINGTON 1 0",
            "init": {
                "Vr": 0.9934624842270561,
                "Vi": -0.11868854356359104
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 193,
            "class": "Bus",
            "name": "PEORIA 1 0",
            "init": {
                "Vr": 1.0018783836155019,
                "Vi": -0.024409795461640814
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 194,
            "class": "Bus",
            "name": "SPRINGFIELD 1 0",
            "init": {
                "Vr": 1.0341591824483218,
                "Vi": -0.014180490075412527
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 195,
            "class": "Bus",
            "name": "GIBSON CITY 1 0",
            "init": {
                "Vr": 1.022474248980516,
                "Vi": -0.10093661265477127
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 196,
            "class": "Bus",
            "name": "GIBSON CITY 1 1",
            "init": {
                "Vr": 1.022474248980516,
                "Vi": -0.10093661265477127
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 197,
            "class": "Bus",
            "name": "GIBSON CITY 1 2",
            "init": {
                "Vr": 1.0379832475443138,
                "Vi": -0.06473621719995502
            },
            "params": {
                "kv": 13.800000190734863
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 198,
            "class": "Bus",
            "name": "MAPLETON 0",
            "init": {
                "Vr": 1.0106458438138923,
                "Vi": -0.00979413327434639
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 199,
            "class": "Bus",
            "name": "GIFFORD 0",
            "init": {
                "Vr": 1.0179521687585293,
                "Vi": -0.14997928774922983
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 200,
            "class": "Bus",
            "name": "PETERSBURG 0",
            "init": {
                "Vr": 1.0161022334810856,
                "Vi": -0.031251192841864686
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ]
        }
    ],
    "signals": [
        {
            "signal_id": 0,
            "name": "49_1_speed"
        },
        {
            "signal_id": 1,
            "name": "49_1_pmech"
        },
        {
            "signal_id": 2,
            "name": "49_1_efd"
        },
        {
            "signal_id": 3,
            "name": "50_1_speed"
        },
        {
            "signal_id": 4,
            "name": "50_1_pmech"
        },
        {
            "signal_id": 5,
            "name": "50_1_efd"
        },
        {
            "signal_id": 6,
            "name": "51_1_speed"
        },
        {
            "signal_id": 7,
            "name": "51_1_pmech"
        },
        {
            "signal_id": 8,
            "name": "51_1_efd"
        },
        {
            "signal_id": 9,
            "name": "52_1_speed"
        },
        {
            "signal_id": 10,
            "name": "52_1_pmech"
        },
        {
            "signal_id": 11,
            "name": "52_1_efd"
        },
        {
            "signal_id": 12,
            "name": "53_1_speed"
        },
        {
            "signal_id": 13,
            "name": "53_1_pmech"
        },
        {
            "signal_id": 14,
            "name": "53_1_efd"
        },
        {
            "signal_id": 15,
            "name": "65_1_speed"
        },
        {
            "signal_id": 16,
            "name": "65_1_pmech"
        },
        {
            "signal_id": 17,
            "name": "65_1_efd"
        },
        {
            "signal_id": 18,
            "name": "67_1_speed"
        },
        {
            "signal_id": 19,
            "name": "67_1_pmech"
        },
        {
            "signal_id": 20,
            "name": "67_1_efd"
        },
        {
            "signal_id": 21,
            "name": "68_1_speed"
        },
        {
            "signal_id": 22,
            "name": "68_1_pmech"
        },
        {
            "signal_id": 23,
            "name": "68_1_efd"
        },
        {
            "signal_id": 24,
            "name": "69_1_speed"
        },
        {
            "signal_id": 25,
            "name": "69_1_pmech"
        },
        {
            "signal_id": 26,
            "name": "69_1_efd"
        },
        {
            "signal_id": 27,
            "name": "70_1_speed"
        },
        {
            "signal_id": 28,
            "name": "70_1_pmech"
        },
        {
            "signal_id": 29,
            "name": "70_1_efd"
        },
        {
            "signal_id": 30,
            "name": "71_1_speed"
        },
        {
            "signal_id": 31,
            "name": "71_1_pmech"
        },
        {
            "signal_id": 32,
            "name": "71_1_efd"
        },
        {
            "signal_id": 33,
            "name": "72_1_speed"
        },
        {
            "signal_id": 34,
            "name": "72_1_pmech"
        },
        {
            "signal_id": 35,
            "name": "72_1_efd"
        },
        {
            "signal_id": 36,
            "name": "73_1_speed"
        },
        {
            "signal_id": 37,
            "name": "73_1_pmech"
        },
        {
            "signal_id": 38,
            "name": "73_1_efd"
        },
        {
            "signal_id": 39,
            "name": "76_1_speed"
        },
        {
            "signal_id": 40,
            "name": "76_1_pmech"
        },
        {
            "signal_id": 41,
            "name": "76_1_efd"
        },
        {
            "signal_id": 42,
            "name": "77_1_speed"
        },
        {
            "signal_id": 43,
            "name": "77_1_pmech"
        },
        {
            "signal_id": 44,
            "name": "77_1_efd"
        },
        {
            "signal_id": 45,
            "name": "90_1_speed"
        },
        {
            "signal_id": 46,
            "name": "90_1_pmech"
        },
        {
            "signal_id": 47,
            "name": "90_1_efd"
        },
        {
            "signal_id": 48,
            "name": "91_1_speed"
        },
        {
            "signal_id": 49,
            "name": "91_1_pmech"
        },
        {
            "signal_id": 50,
            "name": "91_1_efd"
        },
        {
            "signal_id": 51,
            "name": "94_1_speed"
        },
        {
            "signal_id": 52,
            "name": "94_1_pmech"
        },
        {
            "signal_id": 53,
            "name": "94_1_efd"
        },
        {
            "signal_id": 54,
            "name": "104_1_speed"
        },
        {
            "signal_id": 55,
            "name": "104_1_pmech"
        },
        {
            "signal_id": 56,
            "name": "104_1_efd"
        },
        {
            "signal_id": 57,
            "name": "105_1_speed"
        },
        {
            "signal_id": 58,
            "name": "105_1_pmech"
        },
        {
            "signal_id": 59,
            "name": "105_1_efd"
        },
        {
            "signal_id": 60,
            "name": "114_1_speed"
        },
        {
            "signal_id": 61,
            "name": "114_1_pmech"
        },
        {
            "signal_id": 62,
            "name": "114_1_efd"
        },
        {
            "signal_id": 63,
            "name": "115_1_speed"
        },
        {
            "signal_id": 64,
            "name": "115_1_pmech"
        },
        {
            "signal_id": 65,
            "name": "115_1_efd"
        },
        {
            "signal_id": 66,
            "name": "125_1_speed"
        },
        {
            "signal_id": 67,
            "name": "125_1_pmech"
        },
        {
            "signal_id": 68,
            "name": "125_1_efd"
        },
        {
            "signal_id": 69,
            "name": "126_1_speed"
        },
        {
            "signal_id": 70,
            "name": "126_1_pmech"
        },
        {
            "signal_id": 71,
            "name": "126_1_efd"
        },
        {
            "signal_id": 72,
            "name": "127_1_speed"
        },
        {
            "signal_id": 73,
            "name": "127_1_pmech"
        },
        {
            "signal_id": 74,
            "name": "127_1_efd"
        },
        {
            "signal_id": 75,
            "name": "135_1_speed"
        },
        {
            "signal_id": 76,
            "name": "135_1_pmech"
        },
        {
            "signal_id": 77,
            "name": "135_1_efd"
        },
        {
            "signal_id": 78,
            "name": "136_1_speed"
        },
        {
            "signal_id": 79,
            "name": "136_1_pmech"
        },
        {
            "signal_id": 80,
            "name": "136_1_efd"
        },
        {
            "signal_id": 81,
            "name": "147_1_speed"
        },
        {
            "signal_id": 82,
            "name": "147_1_pmech"
        },
        {
            "signal_id": 83,
            "name": "147_1_efd"
        },
        {
            "signal_id": 84,
            "name": "151_1_speed"
        },
        {
            "signal_id": 85,
            "name": "151_1_pmech"
        },
        {
            "signal_id": 86,
            "name": "151_1_efd"
        },
        {
            "signal_id": 87,
            "name": "152_1_speed"
        },
        {
            "signal_id": 88,
            "name": "152_1_pmech"
        },
        {
            "signal_id": 89,
            "name": "152_1_efd"
        },
        {
            "signal_id": 90,
            "name": "153_1_speed"
        },
        {
            "signal_id": 91,
            "name": "153_1_pmech"
        },
        {
            "signal_id": 92,
            "name": "153_1_efd"
        },
        {
            "signal_id": 93,
            "name": "154_1_speed"
        },
        {
            "signal_id": 94,
            "name": "154_1_pmech"
        },
        {
            "signal_id": 95,
            "name": "154_1_efd"
        },
        {
            "signal_id": 96,
            "name": "155_1_speed"
        },
        {
            "signal_id": 97,
            "name": "155_1_pmech"
        },
        {
            "signal_id": 98,
            "name": "155_1_efd"
        },
        {
            "signal_id": 99,
            "name": "161_1_speed"
        },
        {
            "signal_id": 100,
            "name": "161_1_pmech"
        },
        {
            "signal_id": 101,
            "name": "161_1_efd"
        },
        {
            "signal_id": 102,
            "name": "167_1_speed"
        },
        {
            "signal_id": 103,
            "name": "167_1_pmech"
        },
        {
            "signal_id": 104,
            "name": "167_1_efd"
        },
        {
            "signal_id": 105,
            "name": "170_1_speed"
        },
        {
            "signal_id": 106,
            "name": "170_1_pmech"
        },
        {
            "signal_id": 107,
            "name": "170_1_efd"
        },
        {
            "signal_id": 108,
            "name": "182_1_speed"
        },
        {
            "signal_id": 109,
            "name": "182_1_pmech"
        },
        {
            "signal_id": 110,
            "name": "182_1_efd"
        },
        {
            "signal_id": 111,
            "name": "183_1_speed"
        },
        {
            "signal_id": 112,
            "name": "183_1_pmech"
        },
        {
            "signal_id": 113,
            "name": "183_1_efd"
        },
        {
            "signal_id": 114,
            "name": "189_1_speed"
        },
        {
            "signal_id": 115,
            "name": "189_1_pmech"
        },
        {
            "signal_id": 116,
            "name": "189_1_efd"
        },
        {
            "signal_id": 117,
            "name": "197_1_speed"
        },
        {
            "signal_id": 118,
            "name": "197_1_pmech"
        },
        {
            "signal_id": 119,
            "name": "197_1_efd"
        }
    ],
    "devices": [
        {
            "class": "Branch",
            "ports": {
                "bus1": 2,
                "bus2": 1
            },
            "id": "BR_2_1_1",
            "params": {
                "R": 0.00067306,
                "X": 0.00333871,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 1,
                "bus2": 119
            },
            "id": "BR_1_119_1",
            "params": {
                "R": 0.01854183,
                "X": 0.11975845,
                "G": 0.0,
                "B": 0.02284767
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 124,
                "bus2": 1
            },
            "id": "BR_124_1_1",
            "params": {
                "R": 0.00561527,
                "X": 0.03626803,
                "G": 0.0,
                "B": 0.00691926
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 193,
                "bus2": 1
            },
            "id": "BR_193_1_1",
            "params": {
                "R": 0.00425792,
                "X": 0.02750119,
                "G": 0.0,
                "B": 0.00524671
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4,
                "bus2": 3
            },
            "id": "BR_4_3_1",
            "params": {
                "R": 0.00057291,
                "X": 0.003303,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 57,
                "bus2": 3
            },
            "id": "BR_57_3_1",
            "params": {
                "R": 0.00850453,
                "X": 0.05809809,
                "G": 0.0,
                "B": 0.00988457
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3,
                "bus2": 137
            },
            "id": "BR_3_137_1",
            "params": {
                "R": 0.00588885,
                "X": 0.03803505,
                "G": 0.0,
                "B": 0.00725638
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6,
                "bus2": 5
            },
            "id": "BR_6_5_1",
            "params": {
                "R": 0.00069356,
                "X": 0.00333744,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 48,
                "bus2": 5
            },
            "id": "BR_48_5_1",
            "params": {
                "R": 0.00624597,
                "X": 0.04351293,
                "G": 0.0,
                "B": 0.00711307
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5,
                "bus2": 64
            },
            "id": "BR_5_64_1",
            "params": {
                "R": 0.00787689,
                "X": 0.05487485,
                "G": 0.0,
                "B": 0.00897041
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8,
                "bus2": 7
            },
            "id": "BR_8_7_1",
            "params": {
                "R": 0.0006339,
                "X": 0.00318908,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 7,
                "bus2": 86
            },
            "id": "BR_7_86_1",
            "params": {
                "R": 0.00375602,
                "X": 0.02425949,
                "G": 0.0,
                "B": 0.00462826
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 7,
                "bus2": 101
            },
            "id": "BR_7_101_1",
            "params": {
                "R": 0.00359687,
                "X": 0.02323155,
                "G": 0.0,
                "B": 0.00443214
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 7,
                "bus2": 148
            },
            "id": "BR_7_148_1",
            "params": {
                "R": 0.00866716,
                "X": 0.0559797,
                "G": 0.0,
                "B": 0.01067988
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 10,
                "bus2": 9
            },
            "id": "BR_10_9_1",
            "params": {
                "R": 0.00058506,
                "X": 0.00396652,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 9,
                "bus2": 124
            },
            "id": "BR_9_124_1",
            "params": {
                "R": 0.00806902,
                "X": 0.05512297,
                "G": 0.0,
                "B": 0.00937839
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 131,
                "bus2": 9
            },
            "id": "BR_131_9_1",
            "params": {
                "R": 0.00413882,
                "X": 0.02673191,
                "G": 0.0,
                "B": 0.00509995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 9,
                "bus2": 141
            },
            "id": "BR_9_141_1",
            "params": {
                "R": 0.00444559,
                "X": 0.03097048,
                "G": 0.0,
                "B": 0.00506275
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 9,
                "bus2": 193
            },
            "id": "BR_9_193_1",
            "params": {
                "R": 0.00369525,
                "X": 0.02524386,
                "G": 0.0,
                "B": 0.00429489
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 12,
                "bus2": 11
            },
            "id": "BR_12_11_1",
            "params": {
                "R": 0.00053351,
                "X": 0.00353278,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 13,
                "bus2": 11
            },
            "id": "BR_13_11_1",
            "params": {
                "R": 0.00061909,
                "X": 0.00360638,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 11,
                "bus2": 15
            },
            "id": "BR_11_15_1",
            "params": {
                "R": 0.01040753,
                "X": 0.0672204,
                "G": 0.0,
                "B": 0.01282439
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 11,
                "bus2": 93
            },
            "id": "BR_11_93_1",
            "params": {
                "R": 0.01839377,
                "X": 0.1281413,
                "G": 0.0,
                "B": 0.02094729
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 158,
                "bus2": 11
            },
            "id": "BR_158_11_1",
            "params": {
                "R": 0.00851933,
                "X": 0.0581992,
                "G": 0.0,
                "B": 0.00990177
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 15,
                "bus2": 14
            },
            "id": "BR_15_14_1",
            "params": {
                "R": 0.00063733,
                "X": 0.02752598,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 14,
                "bus2": 121
            },
            "id": "BR_14_121_1",
            "params": {
                "R": 0.00701262,
                "X": 0.05009847,
                "G": 0.0,
                "B": 0.09133677
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 14,
                "bus2": 149
            },
            "id": "BR_14_149_1",
            "params": {
                "R": 0.00913264,
                "X": 0.06524394,
                "G": 0.0,
                "B": 0.11894917
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 16,
                "bus2": 15
            },
            "id": "BR_16_15_1",
            "params": {
                "R": 0.00055296,
                "X": 0.00320024,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 18,
                "bus2": 17
            },
            "id": "BR_18_17_1",
            "params": {
                "R": 0.00050293,
                "X": 0.00392604,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 19,
                "bus2": 17
            },
            "id": "BR_19_17_1",
            "params": {
                "R": 0.00051428,
                "X": 0.00307858,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 20,
                "bus2": 17
            },
            "id": "BR_20_17_1",
            "params": {
                "R": 0.0006233,
                "X": 0.00333885,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 21,
                "bus2": 17
            },
            "id": "BR_21_17_1",
            "params": {
                "R": 0.00061977,
                "X": 0.00394003,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 109,
                "bus2": 17
            },
            "id": "BR_109_17_1",
            "params": {
                "R": 0.00978939,
                "X": 0.06819835,
                "G": 0.0,
                "B": 0.0111484
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 17,
                "bus2": 120
            },
            "id": "BR_17_120_1",
            "params": {
                "R": 0.01031596,
                "X": 0.07047275,
                "G": 0.0,
                "B": 0.01198994
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 23,
                "bus2": 22
            },
            "id": "BR_23_22_1",
            "params": {
                "R": 0.00061596,
                "X": 0.00322174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 24,
                "bus2": 22
            },
            "id": "BR_24_22_1",
            "params": {
                "R": 0.00068746,
                "X": 0.00306686,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 22,
                "bus2": 27
            },
            "id": "BR_22_27_1",
            "params": {
                "R": 0.01137889,
                "X": 0.07349424,
                "G": 0.0,
                "B": 0.01402133
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 158,
                "bus2": 22
            },
            "id": "BR_158_22_1",
            "params": {
                "R": 0.01270148,
                "X": 0.08676929,
                "G": 0.0,
                "B": 0.01476257
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 26,
                "bus2": 25
            },
            "id": "BR_26_25_1",
            "params": {
                "R": 0.00061005,
                "X": 0.0030707,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 25,
                "bus2": 64
            },
            "id": "BR_25_64_1",
            "params": {
                "R": 0.00764278,
                "X": 0.05324386,
                "G": 0.0,
                "B": 0.00870379
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 199,
                "bus2": 25
            },
            "id": "BR_199_25_1",
            "params": {
                "R": 0.00990935,
                "X": 0.06400277,
                "G": 0.0,
                "B": 0.01221053
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 28,
                "bus2": 27
            },
            "id": "BR_28_27_1",
            "params": {
                "R": 0.00058736,
                "X": 0.00396375,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 27,
                "bus2": 93
            },
            "id": "BR_27_93_1",
            "params": {
                "R": 0.02517192,
                "X": 0.17536172,
                "G": 0.0,
                "B": 0.02866643
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 27,
                "bus2": 158
            },
            "id": "BR_27_158_1",
            "params": {
                "R": 0.02042864,
                "X": 0.13194501,
                "G": 0.0,
                "B": 0.02517264
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 30,
                "bus2": 29
            },
            "id": "BR_30_29_1",
            "params": {
                "R": 0.00069383,
                "X": 0.00313121,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 124,
                "bus2": 29
            },
            "id": "BR_124_29_1",
            "params": {
                "R": 0.00556114,
                "X": 0.038742,
                "G": 0.0,
                "B": 0.00633316
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 29,
                "bus2": 140
            },
            "id": "BR_29_140_1",
            "params": {
                "R": 0.0078954,
                "X": 0.05500377,
                "G": 0.0,
                "B": 0.00899148
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 32,
                "bus2": 31
            },
            "id": "BR_32_31_1",
            "params": {
                "R": 0.00066664,
                "X": 0.00388361,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 33,
                "bus2": 31
            },
            "id": "BR_33_31_1",
            "params": {
                "R": 0.00052769,
                "X": 0.00363861,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 177,
                "bus2": 31
            },
            "id": "BR_177_31_1",
            "params": {
                "R": 0.00840589,
                "X": 0.05856016,
                "G": 0.0,
                "B": 0.00957284
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 192,
                "bus2": 31
            },
            "id": "BR_192_31_1",
            "params": {
                "R": 0.00808769,
                "X": 0.0552505,
                "G": 0.0,
                "B": 0.00940009
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 35,
                "bus2": 34
            },
            "id": "BR_35_34_1",
            "params": {
                "R": 0.00057539,
                "X": 0.00367378,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 34,
                "bus2": 54
            },
            "id": "BR_34_54_1",
            "params": {
                "R": 0.0062679,
                "X": 0.04281874,
                "G": 0.0,
                "B": 0.007285
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 34,
                "bus2": 137
            },
            "id": "BR_34_137_1",
            "params": {
                "R": 0.00691136,
                "X": 0.04463928,
                "G": 0.0,
                "B": 0.00851634
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 37,
                "bus2": 36
            },
            "id": "BR_37_36_1",
            "params": {
                "R": 0.00055177,
                "X": 0.00332751,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 38,
                "bus2": 36
            },
            "id": "BR_38_36_1",
            "params": {
                "R": 0.00067005,
                "X": 0.00351083,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 58,
                "bus2": 36
            },
            "id": "BR_58_36_1",
            "params": {
                "R": 0.01088944,
                "X": 0.07439042,
                "G": 0.0,
                "B": 0.01265648
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 83,
                "bus2": 36
            },
            "id": "BR_83_36_1",
            "params": {
                "R": 0.00961543,
                "X": 0.06698645,
                "G": 0.0,
                "B": 0.01095029
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 40,
                "bus2": 39
            },
            "id": "BR_40_39_1",
            "params": {
                "R": 0.0005053,
                "X": 0.00310299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 39,
                "bus2": 85
            },
            "id": "BR_39_85_1",
            "params": {
                "R": 0.00870223,
                "X": 0.06062463,
                "G": 0.0,
                "B": 0.00991033
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 159,
                "bus2": 39
            },
            "id": "BR_159_39_1",
            "params": {
                "R": 0.00733218,
                "X": 0.0510801,
                "G": 0.0,
                "B": 0.00835008
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 41,
                "bus2": 100
            },
            "id": "BR_41_100_1",
            "params": {
                "R": 0.0045947,
                "X": 0.02967634,
                "G": 0.0,
                "B": 0.00566169
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 41,
                "bus2": 163
            },
            "id": "BR_41_163_1",
            "params": {
                "R": 0.00316521,
                "X": 0.02162293,
                "G": 0.0,
                "B": 0.00367884
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 41,
                "bus2": 180
            },
            "id": "BR_41_180_1",
            "params": {
                "R": 0.0094082,
                "X": 0.06076593,
                "G": 0.0,
                "B": 0.011593
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 44,
                "bus2": 42
            },
            "id": "BR_44_42_1",
            "params": {
                "R": 0.01225607,
                "X": 0.08538262,
                "G": 0.0,
                "B": 0.01395752
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 181,
                "bus2": 42
            },
            "id": "BR_181_42_1",
            "params": {
                "R": 0.00800829,
                "X": 0.05579024,
                "G": 0.0,
                "B": 0.00912005
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 43,
                "bus2": 84
            },
            "id": "BR_43_84_1",
            "params": {
                "R": 0.0075087,
                "X": 0.05129518,
                "G": 0.0,
                "B": 0.00872715
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 43,
                "bus2": 132
            },
            "id": "BR_43_132_1",
            "params": {
                "R": 0.01105237,
                "X": 0.07550349,
                "G": 0.0,
                "B": 0.01284585
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 44,
                "bus2": 200
            },
            "id": "BR_44_200_1",
            "params": {
                "R": 0.01481313,
                "X": 0.10119489,
                "G": 0.0,
                "B": 0.01721688
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 46,
                "bus2": 45
            },
            "id": "BR_46_45_1",
            "params": {
                "R": 0.00093638,
                "X": 0.04919497,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 55,
                "bus2": 45
            },
            "id": "BR_55_45_1",
            "params": {
                "R": 0.00259333,
                "X": 0.01852684,
                "G": 0.0,
                "B": 0.03377711
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 102,
                "bus2": 45
            },
            "id": "BR_102_45_1",
            "params": {
                "R": 0.0028996,
                "X": 0.02071484,
                "G": 0.0,
                "B": 0.03776615
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 45,
                "bus2": 187
            },
            "id": "BR_45_187_1",
            "params": {
                "R": 0.00347438,
                "X": 0.02482111,
                "G": 0.0,
                "B": 0.04525248
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 61,
                "bus2": 46
            },
            "id": "BR_61_46_1",
            "params": {
                "R": 0.00697052,
                "X": 0.04856052,
                "G": 0.0,
                "B": 0.0079382
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 122,
                "bus2": 46
            },
            "id": "BR_122_46_1",
            "params": {
                "R": 0.01012862,
                "X": 0.06541899,
                "G": 0.0,
                "B": 0.01248072
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 47,
                "bus2": 54
            },
            "id": "BR_47_54_1",
            "params": {
                "R": 0.00667833,
                "X": 0.04562253,
                "G": 0.0,
                "B": 0.00776203
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 47,
                "bus2": 66
            },
            "id": "BR_47_66_1",
            "params": {
                "R": 0.00733902,
                "X": 0.04740145,
                "G": 0.0,
                "B": 0.00904331
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 49,
                "bus2": 48
            },
            "id": "BR_49_48_1",
            "params": {
                "R": 0.0271488,
                "X": 0.53202099,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 50,
                "bus2": 48
            },
            "id": "BR_50_48_1",
            "params": {
                "R": 0.02171904,
                "X": 0.40416652,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 51,
                "bus2": 48
            },
            "id": "BR_51_48_1",
            "params": {
                "R": 0.0271488,
                "X": 0.61271149,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 52,
                "bus2": 48
            },
            "id": "BR_52_48_1",
            "params": {
                "R": 0.02171904,
                "X": 0.37981671,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 53,
                "bus2": 48
            },
            "id": "BR_53_48_1",
            "params": {
                "R": 0.02121,
                "X": 0.57654858,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 48,
                "bus2": 74
            },
            "id": "BR_48_74_1",
            "params": {
                "R": 0.00795862,
                "X": 0.05436877,
                "G": 0.0,
                "B": 0.00925008
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 54,
                "bus2": 66
            },
            "id": "BR_54_66_1",
            "params": {
                "R": 0.00705149,
                "X": 0.04554435,
                "G": 0.0,
                "B": 0.00868901
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 56,
                "bus2": 55
            },
            "id": "BR_56_55_1",
            "params": {
                "R": 0.00515167,
                "X": 0.12465262,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 81,
                "bus2": 55
            },
            "id": "BR_81_55_1",
            "params": {
                "R": 0.0054667,
                "X": 0.03905433,
                "G": 0.0,
                "B": 0.0712017
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 55,
                "bus2": 102
            },
            "id": "BR_55_102_1",
            "params": {
                "R": 0.00124614,
                "X": 0.00890245,
                "G": 0.0,
                "B": 0.01623045
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 55,
                "bus2": 112
            },
            "id": "BR_55_112_1",
            "params": {
                "R": 0.00416619,
                "X": 0.02976346,
                "G": 0.0,
                "B": 0.05426311
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 55,
                "bus2": 128
            },
            "id": "BR_55_128_1",
            "params": {
                "R": 0.0034147,
                "X": 0.0243948,
                "G": 0.0,
                "B": 0.04447525
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 56,
                "bus2": 103
            },
            "id": "BR_56_103_1",
            "params": {
                "R": 0.00428193,
                "X": 0.02983035,
                "G": 0.0,
                "B": 0.00487638
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 57,
                "bus2": 159
            },
            "id": "BR_57_159_1",
            "params": {
                "R": 0.00751953,
                "X": 0.05136914,
                "G": 0.0,
                "B": 0.00873973
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 95,
                "bus2": 58
            },
            "id": "BR_95_58_1",
            "params": {
                "R": 0.0098356,
                "X": 0.06352644,
                "G": 0.0,
                "B": 0.01211966
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 177,
                "bus2": 58
            },
            "id": "BR_177_58_1",
            "params": {
                "R": 0.01404855,
                "X": 0.0959717,
                "G": 0.0,
                "B": 0.01632823
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 59,
                "bus2": 119
            },
            "id": "BR_59_119_1",
            "params": {
                "R": 0.011209,
                "X": 0.072397,
                "G": 0.0,
                "B": 0.013812
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 59,
                "bus2": 139
            },
            "id": "BR_59_139_1",
            "params": {
                "R": 0.00966523,
                "X": 0.06242605,
                "G": 0.0,
                "B": 0.01190972
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 60,
                "bus2": 97
            },
            "id": "BR_60_97_1",
            "params": {
                "R": 0.01227446,
                "X": 0.07927859,
                "G": 0.0,
                "B": 0.01512487
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 134,
                "bus2": 60
            },
            "id": "BR_134_60_1",
            "params": {
                "R": 0.00900719,
                "X": 0.0627491,
                "G": 0.0,
                "B": 0.01025761
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 61,
                "bus2": 103
            },
            "id": "BR_61_103_1",
            "params": {
                "R": 0.00653922,
                "X": 0.04555589,
                "G": 0.0,
                "B": 0.00744703
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 159,
                "bus2": 62
            },
            "id": "BR_159_62_1",
            "params": {
                "R": 0.00863351,
                "X": 0.05897924,
                "G": 0.0,
                "B": 0.01003448
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 160,
                "bus2": 62
            },
            "id": "BR_160_62_1",
            "params": {
                "R": 0.00762839,
                "X": 0.05314366,
                "G": 0.0,
                "B": 0.00868741
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 63,
                "bus2": 66
            },
            "id": "BR_63_66_1",
            "params": {
                "R": 0.01194906,
                "X": 0.08324384,
                "G": 0.0,
                "B": 0.01360789
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 63,
                "bus2": 184
            },
            "id": "BR_63_184_1",
            "params": {
                "R": 0.01796348,
                "X": 0.11602297,
                "G": 0.0,
                "B": 0.02213501
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 65,
                "bus2": 64
            },
            "id": "BR_65_64_1",
            "params": {
                "R": 0.00128,
                "X": 0.10157,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 82,
                "bus2": 64
            },
            "id": "BR_82_64_1",
            "params": {
                "R": 0.023,
                "X": 0.15800001,
                "G": 0.0,
                "B": 0.026
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 67,
                "bus2": 66
            },
            "id": "BR_67_66_1",
            "params": {
                "R": 0.02095104,
                "X": 0.14478602,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 68,
                "bus2": 66
            },
            "id": "BR_68_66_1",
            "params": {
                "R": 0.00689,
                "X": 0.26499668,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 69,
                "bus2": 66
            },
            "id": "BR_69_66_1",
            "params": {
                "R": 0.0044096,
                "X": 0.09498956,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 70,
                "bus2": 66
            },
            "id": "BR_70_66_1",
            "params": {
                "R": 0.00689,
                "X": 0.19944851,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 71,
                "bus2": 66
            },
            "id": "BR_71_66_1",
            "params": {
                "R": 0.00352768,
                "X": 0.08154404,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 72,
                "bus2": 66
            },
            "id": "BR_72_66_1",
            "params": {
                "R": 0.00352768,
                "X": 0.0745992,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 73,
                "bus2": 66
            },
            "id": "BR_73_66_1",
            "params": {
                "R": 0.00689,
                "X": 0.14642259,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 66,
                "bus2": 158
            },
            "id": "BR_66_158_1",
            "params": {
                "R": 0.00499327,
                "X": 0.03225067,
                "G": 0.0,
                "B": 0.00615282
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 74,
                "bus2": 190
            },
            "id": "BR_74_190_1",
            "params": {
                "R": 0.00889421,
                "X": 0.06076019,
                "G": 0.0,
                "B": 0.01033749
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 76,
                "bus2": 75
            },
            "id": "BR_76_75_1",
            "params": {
                "R": 0.038464,
                "X": 0.78432816,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 77,
                "bus2": 75
            },
            "id": "BR_77_75_1",
            "params": {
                "R": 0.08013,
                "X": 2.19210505,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 78,
                "bus2": 75
            },
            "id": "BR_78_75_1",
            "params": {
                "R": 0.008544,
                "X": 0.1814061,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 79,
                "bus2": 75
            },
            "id": "BR_79_75_1",
            "params": {
                "R": 0.01068,
                "X": 0.27777353,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 108,
                "bus2": 75
            },
            "id": "BR_108_75_1",
            "params": {
                "R": 0.01098799,
                "X": 0.0709695,
                "G": 0.0,
                "B": 0.01353965
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 75,
                "bus2": 157
            },
            "id": "BR_75_157_1",
            "params": {
                "R": 0.01348721,
                "X": 0.08711156,
                "G": 0.0,
                "B": 0.01661926
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 80,
                "bus2": 100
            },
            "id": "BR_80_100_1",
            "params": {
                "R": 0.02146324,
                "X": 0.14952494,
                "G": 0.0,
                "B": 0.02444288
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 80,
                "bus2": 143
            },
            "id": "BR_80_143_1",
            "params": {
                "R": 0.02059403,
                "X": 0.14346957,
                "G": 0.0,
                "B": 0.02345301
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 82,
                "bus2": 81
            },
            "id": "BR_82_81_1",
            "params": {
                "R": 0.00097,
                "X": 0.04237051,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 81,
                "bus2": 178
            },
            "id": "BR_81_178_1",
            "params": {
                "R": 0.00659812,
                "X": 0.04713723,
                "G": 0.0,
                "B": 0.08593801
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 82,
                "bus2": 195
            },
            "id": "BR_82_195_1",
            "params": {
                "R": 0.00384477,
                "X": 0.0262653,
                "G": 0.0,
                "B": 0.00446867
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 83,
                "bus2": 146
            },
            "id": "BR_83_146_1",
            "params": {
                "R": 0.00538205,
                "X": 0.03676708,
                "G": 0.0,
                "B": 0.0062554
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 83,
                "bus2": 186
            },
            "id": "BR_83_186_1",
            "params": {
                "R": 0.00791989,
                "X": 0.05517438,
                "G": 0.0,
                "B": 0.00901937
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 84,
                "bus2": 113
            },
            "id": "BR_84_113_1",
            "params": {
                "R": 0.00665161,
                "X": 0.04544001,
                "G": 0.0,
                "B": 0.00773098
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 85,
                "bus2": 120
            },
            "id": "BR_85_120_1",
            "params": {
                "R": 0.00778639,
                "X": 0.0502909,
                "G": 0.0,
                "B": 0.00959456
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 86,
                "bus2": 101
            },
            "id": "BR_86_101_1",
            "params": {
                "R": 0.00512042,
                "X": 0.03307188,
                "G": 0.0,
                "B": 0.0063095
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 142,
                "bus2": 86
            },
            "id": "BR_142_86_1",
            "params": {
                "R": 0.00338742,
                "X": 0.02314093,
                "G": 0.0,
                "B": 0.0039371
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 86,
                "bus2": 193
            },
            "id": "BR_86_193_1",
            "params": {
                "R": 0.006606,
                "X": 0.042664,
                "G": 0.0,
                "B": 0.00814
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 88,
                "bus2": 87
            },
            "id": "BR_88_87_1",
            "params": {
                "R": 0.00083188,
                "X": 0.03418871,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 149,
                "bus2": 87
            },
            "id": "BR_149_87_1",
            "params": {
                "R": 0.00162086,
                "X": 0.0115795,
                "G": 0.0,
                "B": 0.0211111
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 88,
                "bus2": 150
            },
            "id": "BR_88_150_1",
            "params": {
                "R": 0.00556955,
                "X": 0.03597277,
                "G": 0.0,
                "B": 0.00686293
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 176,
                "bus2": 88
            },
            "id": "BR_176_88_1",
            "params": {
                "R": 0.00385861,
                "X": 0.02492207,
                "G": 0.0,
                "B": 0.00475466
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 88,
                "bus2": 194
            },
            "id": "BR_88_194_1",
            "params": {
                "R": 0.00425799,
                "X": 0.02908816,
                "G": 0.0,
                "B": 0.00494894
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 90,
                "bus2": 89
            },
            "id": "BR_90_89_1",
            "params": {
                "R": 0.0601,
                "X": 2.27992153,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 91,
                "bus2": 89
            },
            "id": "BR_91_89_1",
            "params": {
                "R": 0.0246144,
                "X": 0.50342393,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 92,
                "bus2": 89
            },
            "id": "BR_92_89_1",
            "params": {
                "R": 0.0195392,
                "X": 0.36203989,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 89,
                "bus2": 95
            },
            "id": "BR_89_95_1",
            "params": {
                "R": 0.00873368,
                "X": 0.05640933,
                "G": 0.0,
                "B": 0.01076184
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 188,
                "bus2": 89
            },
            "id": "BR_188_89_1",
            "params": {
                "R": 0.00805032,
                "X": 0.0519956,
                "G": 0.0,
                "B": 0.00991979
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 94,
                "bus2": 93
            },
            "id": "BR_94_93_1",
            "params": {
                "R": 0.01068,
                "X": 0.28060216,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 93,
                "bus2": 191
            },
            "id": "BR_93_191_1",
            "params": {
                "R": 0.02208788,
                "X": 0.14266178,
                "G": 0.0,
                "B": 0.0272172
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 122,
                "bus2": 96
            },
            "id": "BR_122_96_1",
            "params": {
                "R": 0.01062021,
                "X": 0.07398631,
                "G": 0.0,
                "B": 0.01209456
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 96,
                "bus2": 143
            },
            "id": "BR_96_143_1",
            "params": {
                "R": 0.01585781,
                "X": 0.10242283,
                "G": 0.0,
                "B": 0.01954036
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 96,
                "bus2": 188
            },
            "id": "BR_96_188_1",
            "params": {
                "R": 0.01090305,
                "X": 0.07042088,
                "G": 0.0,
                "B": 0.01343499
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 97,
                "bus2": 200
            },
            "id": "BR_97_200_1",
            "params": {
                "R": 0.01317963,
                "X": 0.08512495,
                "G": 0.0,
                "B": 0.01624025
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 99,
                "bus2": 98
            },
            "id": "BR_99_98_1",
            "params": {
                "R": 0.00064292,
                "X": 0.0305161,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 98,
                "bus2": 123
            },
            "id": "BR_98_123_1",
            "params": {
                "R": 0.00469951,
                "X": 0.03357352,
                "G": 0.0,
                "B": 0.0612094
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 99,
                "bus2": 142
            },
            "id": "BR_99_142_1",
            "params": {
                "R": 0.00760518,
                "X": 0.05298195,
                "G": 0.0,
                "B": 0.00866097
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 100,
                "bus2": 174
            },
            "id": "BR_100_174_1",
            "params": {
                "R": 0.0106984,
                "X": 0.07453106,
                "G": 0.0,
                "B": 0.01218361
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 100,
                "bus2": 179
            },
            "id": "BR_100_179_1",
            "params": {
                "R": 0.0070929,
                "X": 0.04941314,
                "G": 0.0,
                "B": 0.00807758
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 100,
                "bus2": 184
            },
            "id": "BR_100_184_1",
            "params": {
                "R": 0.01274516,
                "X": 0.0887899,
                "G": 0.0,
                "B": 0.01451451
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 110,
                "bus2": 101
            },
            "id": "BR_110_101_1",
            "params": {
                "R": 0.00195967,
                "X": 0.01265714,
                "G": 0.0,
                "B": 0.00241474
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 101,
                "bus2": 117
            },
            "id": "BR_101_117_1",
            "params": {
                "R": 0.00524524,
                "X": 0.03583252,
                "G": 0.0,
                "B": 0.0060964
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 101,
                "bus2": 141
            },
            "id": "BR_101_141_1",
            "params": {
                "R": 0.0031438,
                "X": 0.02030528,
                "G": 0.0,
                "B": 0.00387387
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 103,
                "bus2": 102
            },
            "id": "BR_103_102_1",
            "params": {
                "R": 0.00170865,
                "X": 0.05457783,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 104,
                "bus2": 102
            },
            "id": "BR_104_102_1",
            "params": {
                "R": 0.0021,
                "X": 0.08774875,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 105,
                "bus2": 102
            },
            "id": "BR_105_102_1",
            "params": {
                "R": 0.00097,
                "X": 0.05941926,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 102,
                "bus2": 128
            },
            "id": "BR_102_128_1",
            "params": {
                "R": 0.00270038,
                "X": 0.01929165,
                "G": 0.0,
                "B": 0.03517148
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 103,
                "bus2": 106
            },
            "id": "BR_103_106_1",
            "params": {
                "R": 0.0077495,
                "X": 0.05398735,
                "G": 0.0,
                "B": 0.00882533
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 130,
                "bus2": 106
            },
            "id": "BR_130_106_1",
            "params": {
                "R": 0.00699132,
                "X": 0.04776073,
                "G": 0.0,
                "B": 0.00812581
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 107,
                "bus2": 113
            },
            "id": "BR_107_113_1",
            "params": {
                "R": 0.00674835,
                "X": 0.0461009,
                "G": 0.0,
                "B": 0.00784342
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 107,
                "bus2": 129
            },
            "id": "BR_107_129_1",
            "params": {
                "R": 0.00516828,
                "X": 0.03530675,
                "G": 0.0,
                "B": 0.00600694
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 192,
                "bus2": 107
            },
            "id": "BR_192_107_1",
            "params": {
                "R": 0.003939,
                "X": 0.0254413,
                "G": 0.0,
                "B": 0.00485372
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 108,
                "bus2": 198
            },
            "id": "BR_108_198_1",
            "params": {
                "R": 0.02479174,
                "X": 0.16012552,
                "G": 0.0,
                "B": 0.03054895
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 186,
                "bus2": 109
            },
            "id": "BR_186_109_1",
            "params": {
                "R": 0.00877449,
                "X": 0.05994233,
                "G": 0.0,
                "B": 0.01019834
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 110,
                "bus2": 193
            },
            "id": "BR_110_193_1",
            "params": {
                "R": 0.00344387,
                "X": 0.02224335,
                "G": 0.0,
                "B": 0.00424362
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 163,
                "bus2": 111
            },
            "id": "BR_163_111_1",
            "params": {
                "R": 0.00528123,
                "X": 0.03411055,
                "G": 0.0,
                "B": 0.00650766
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 111,
                "bus2": 175
            },
            "id": "BR_111_175_1",
            "params": {
                "R": 0.00795029,
                "X": 0.05538617,
                "G": 0.0,
                "B": 0.00905399
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 113,
                "bus2": 112
            },
            "id": "BR_113_112_1",
            "params": {
                "R": 0.00207689,
                "X": 0.05861501,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 114,
                "bus2": 112
            },
            "id": "BR_114_112_1",
            "params": {
                "R": 0.06,
                "X": 0.43401346,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 115,
                "bus2": 112
            },
            "id": "BR_115_112_1",
            "params": {
                "R": 0.00128,
                "X": 0.06277124,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 128,
                "bus2": 112
            },
            "id": "BR_128_112_1",
            "params": {
                "R": 0.00129544,
                "X": 0.00925468,
                "G": 0.0,
                "B": 0.01687262
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 113,
                "bus2": 192
            },
            "id": "BR_113_192_1",
            "params": {
                "R": 0.00541823,
                "X": 0.0349954,
                "G": 0.0,
                "B": 0.00667647
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 117,
                "bus2": 116
            },
            "id": "BR_117_116_1",
            "params": {
                "R": 0.00051706,
                "X": 0.03494332,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 133,
                "bus2": 116
            },
            "id": "BR_133_116_1",
            "params": {
                "R": 0.00389035,
                "X": 0.02779282,
                "G": 0.0,
                "B": 0.05067034
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 117,
                "bus2": 132
            },
            "id": "BR_117_132_1",
            "params": {
                "R": 0.0119118,
                "X": 0.08298427,
                "G": 0.0,
                "B": 0.01356546
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 117,
                "bus2": 162
            },
            "id": "BR_117_162_1",
            "params": {
                "R": 0.01617043,
                "X": 0.10444199,
                "G": 0.0,
                "B": 0.01992558
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 131,
                "bus2": 118
            },
            "id": "BR_131_118_1",
            "params": {
                "R": 0.00718034,
                "X": 0.04637653,
                "G": 0.0,
                "B": 0.00884777
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 118,
                "bus2": 134
            },
            "id": "BR_118_134_1",
            "params": {
                "R": 0.01159826,
                "X": 0.08079995,
                "G": 0.0,
                "B": 0.01320839
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 118,
                "bus2": 198
            },
            "id": "BR_118_198_1",
            "params": {
                "R": 0.00948689,
                "X": 0.06480905,
                "G": 0.0,
                "B": 0.01102634
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 122,
                "bus2": 121
            },
            "id": "BR_122_121_1",
            "params": {
                "R": 0.00078605,
                "X": 0.063023,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 121,
                "bus2": 178
            },
            "id": "BR_121_178_1",
            "params": {
                "R": 0.00890303,
                "X": 0.06360364,
                "G": 0.0,
                "B": 0.11595867
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 187,
                "bus2": 121
            },
            "id": "BR_187_121_1",
            "params": {
                "R": 0.001063,
                "X": 0.007593,
                "G": 0.0,
                "B": 0.013844
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 124,
                "bus2": 123
            },
            "id": "BR_124_123_1",
            "params": {
                "R": 0.00032886,
                "X": 0.01748122,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 125,
                "bus2": 123
            },
            "id": "BR_125_123_1",
            "params": {
                "R": 0.00448,
                "X": 0.10456166,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 126,
                "bus2": 123
            },
            "id": "BR_126_123_1",
            "params": {
                "R": 0.00148,
                "X": 0.06604275,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 127,
                "bus2": 123
            },
            "id": "BR_127_123_1",
            "params": {
                "R": 0.001,
                "X": 0.03169128,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 123,
                "bus2": 133
            },
            "id": "BR_123_133_1",
            "params": {
                "R": 0.00145897,
                "X": 0.01042296,
                "G": 0.0,
                "B": 0.01900257
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 156,
                "bus2": 123
            },
            "id": "BR_156_123_1",
            "params": {
                "R": 0.00111711,
                "X": 0.00798071,
                "G": 0.0,
                "B": 0.01455
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 124,
                "bus2": 193
            },
            "id": "BR_124_193_1",
            "params": {
                "R": 0.00657706,
                "X": 0.0458195,
                "G": 0.0,
                "B": 0.00749013
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 129,
                "bus2": 128
            },
            "id": "BR_129_128_1",
            "params": {
                "R": 0.00075338,
                "X": 0.04445292,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 128,
                "bus2": 133
            },
            "id": "BR_128_133_1",
            "params": {
                "R": 0.009554,
                "X": 0.068257,
                "G": 0.0,
                "B": 0.124443
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 130,
                "bus2": 144
            },
            "id": "BR_130_144_1",
            "params": {
                "R": 0.02267812,
                "X": 0.15798847,
                "G": 0.0,
                "B": 0.02582642
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 134,
                "bus2": 133
            },
            "id": "BR_134_133_1",
            "params": {
                "R": 0.0002,
                "X": 0.01332833,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 135,
                "bus2": 133
            },
            "id": "BR_135_133_1",
            "params": {
                "R": 0.00043,
                "X": 0.03351182,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 136,
                "bus2": 133
            },
            "id": "BR_136_133_1",
            "params": {
                "R": 0.00043,
                "X": 0.02747798,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 156,
                "bus2": 133
            },
            "id": "BR_156_133_1",
            "params": {
                "R": 0.00195759,
                "X": 0.0139851,
                "G": 0.0,
                "B": 0.02549687
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 134,
                "bus2": 140
            },
            "id": "BR_134_140_1",
            "params": {
                "R": 0.01044539,
                "X": 0.07135698,
                "G": 0.0,
                "B": 0.01214038
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 134,
                "bus2": 186
            },
            "id": "BR_134_186_1",
            "params": {
                "R": 0.01446268,
                "X": 0.09341192,
                "G": 0.0,
                "B": 0.01782125
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 138,
                "bus2": 139
            },
            "id": "BR_138_139_1",
            "params": {
                "R": 0.02647714,
                "X": 0.18445458,
                "G": 0.0,
                "B": 0.03015284
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 138,
                "bus2": 195
            },
            "id": "BR_138_195_1",
            "params": {
                "R": 0.00872752,
                "X": 0.05636956,
                "G": 0.0,
                "B": 0.01075426
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 141,
                "bus2": 148
            },
            "id": "BR_141_148_1",
            "params": {
                "R": 0.01019023,
                "X": 0.06581693,
                "G": 0.0,
                "B": 0.01255664
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 141,
                "bus2": 193
            },
            "id": "BR_141_193_1",
            "params": {
                "R": 0.00289563,
                "X": 0.01870234,
                "G": 0.0,
                "B": 0.00356806
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 162,
                "bus2": 144
            },
            "id": "BR_162_144_1",
            "params": {
                "R": 0.00696238,
                "X": 0.04850386,
                "G": 0.0,
                "B": 0.00792894
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 145,
                "bus2": 176
            },
            "id": "BR_145_176_1",
            "params": {
                "R": 0.00879911,
                "X": 0.06011053,
                "G": 0.0,
                "B": 0.01022696
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 185,
                "bus2": 145
            },
            "id": "BR_185_145_1",
            "params": {
                "R": 0.01083874,
                "X": 0.07550871,
                "G": 0.0,
                "B": 0.01234343
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 147,
                "bus2": 146
            },
            "id": "BR_147_146_1",
            "params": {
                "R": 0.0025,
                "X": 0.1018102,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 146,
                "bus2": 177
            },
            "id": "BR_146_177_1",
            "params": {
                "R": 0.01106435,
                "X": 0.07708047,
                "G": 0.0,
                "B": 0.01260036
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 150,
                "bus2": 149
            },
            "id": "BR_150_149_1",
            "params": {
                "R": 0.00041202,
                "X": 0.02025058,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 151,
                "bus2": 149
            },
            "id": "BR_151_149_1",
            "params": {
                "R": 0.02267,
                "X": 0.62552118,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 152,
                "bus2": 149
            },
            "id": "BR_152_149_1",
            "params": {
                "R": 0.00249,
                "X": 0.14168681,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 153,
                "bus2": 149
            },
            "id": "BR_153_149_1",
            "params": {
                "R": 0.00549,
                "X": 0.18460305,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 154,
                "bus2": 149
            },
            "id": "BR_154_149_1",
            "params": {
                "R": 0.00249,
                "X": 0.10293995,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 155,
                "bus2": 149
            },
            "id": "BR_155_149_1",
            "params": {
                "R": 0.00249,
                "X": 0.09983504,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 185,
                "bus2": 150
            },
            "id": "BR_185_150_1",
            "params": {
                "R": 0.01345754,
                "X": 0.09193426,
                "G": 0.0,
                "B": 0.01564131
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 194,
                "bus2": 150
            },
            "id": "BR_194_150_1",
            "params": {
                "R": 0.00313773,
                "X": 0.02143522,
                "G": 0.0,
                "B": 0.0036469
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 157,
                "bus2": 156
            },
            "id": "BR_157_156_1",
            "params": {
                "R": 0.00059151,
                "X": 0.0456542,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 161,
                "bus2": 160
            },
            "id": "BR_161_160_1",
            "params": {
                "R": 0.00139,
                "X": 0.08028828,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 160,
                "bus2": 181
            },
            "id": "BR_160_181_1",
            "params": {
                "R": 0.0042956,
                "X": 0.02934512,
                "G": 0.0,
                "B": 0.00499266
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 164,
                "bus2": 163
            },
            "id": "BR_164_163_1",
            "params": {
                "R": 0.00820736,
                "X": 0.11301028,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 165,
                "bus2": 163
            },
            "id": "BR_165_163_1",
            "params": {
                "R": 0.0074,
                "X": 0.30165681,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 166,
                "bus2": 163
            },
            "id": "BR_166_163_1",
            "params": {
                "R": 0.016368,
                "X": 0.38207453,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 167,
                "bus2": 163
            },
            "id": "BR_167_163_1",
            "params": {
                "R": 0.01047552,
                "X": 0.1964986,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 168,
                "bus2": 163
            },
            "id": "BR_168_163_1",
            "params": {
                "R": 0.018,
                "X": 0.49098325,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 169,
                "bus2": 163
            },
            "id": "BR_169_163_1",
            "params": {
                "R": 0.016368,
                "X": 0.39641681,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 170,
                "bus2": 163
            },
            "id": "BR_170_163_1",
            "params": {
                "R": 0.016368,
                "X": 0.3749024,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 163,
                "bus2": 179
            },
            "id": "BR_163_179_1",
            "params": {
                "R": 0.00579045,
                "X": 0.03955709,
                "G": 0.0,
                "B": 0.00673008
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 171,
                "bus2": 190
            },
            "id": "BR_171_190_1",
            "params": {
                "R": 0.00986622,
                "X": 0.06740039,
                "G": 0.0,
                "B": 0.01146722
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 195,
                "bus2": 171
            },
            "id": "BR_195_171_1",
            "params": {
                "R": 0.0116436,
                "X": 0.08111581,
                "G": 0.0,
                "B": 0.01326002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 180,
                "bus2": 172
            },
            "id": "BR_180_172_1",
            "params": {
                "R": 0.01529571,
                "X": 0.10655848,
                "G": 0.0,
                "B": 0.01741914
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 199,
                "bus2": 172
            },
            "id": "BR_199_172_1",
            "params": {
                "R": 0.02400462,
                "X": 0.15504162,
                "G": 0.0,
                "B": 0.02957904
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 173,
                "bus2": 174
            },
            "id": "BR_173_174_1",
            "params": {
                "R": 0.01537317,
                "X": 0.09929262,
                "G": 0.0,
                "B": 0.01894318
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 173,
                "bus2": 175
            },
            "id": "BR_173_175_1",
            "params": {
                "R": 0.00857168,
                "X": 0.05536301,
                "G": 0.0,
                "B": 0.01056223
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 174,
                "bus2": 188
            },
            "id": "BR_174_188_1",
            "params": {
                "R": 0.01795225,
                "X": 0.12263956,
                "G": 0.0,
                "B": 0.02086539
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 179,
                "bus2": 178
            },
            "id": "BR_179_178_1",
            "params": {
                "R": 0.000495,
                "X": 0.036157,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 180,
                "bus2": 191
            },
            "id": "BR_180_191_1",
            "params": {
                "R": 0.02639262,
                "X": 0.1838658,
                "G": 0.0,
                "B": 0.03005659
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 180,
                "bus2": 199
            },
            "id": "BR_180_199_1",
            "params": {
                "R": 0.01218454,
                "X": 0.07869781,
                "G": 0.0,
                "B": 0.01501407
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 182,
                "bus2": 181
            },
            "id": "BR_182_181_1",
            "params": {
                "R": 0.01099,
                "X": 0.29774553,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 183,
                "bus2": 181
            },
            "id": "BR_183_181_1",
            "params": {
                "R": 0.0046272,
                "X": 0.11425392,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 181,
                "bus2": 194
            },
            "id": "BR_181_194_1",
            "params": {
                "R": 0.00439463,
                "X": 0.02838414,
                "G": 0.0,
                "B": 0.00541516
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 188,
                "bus2": 187
            },
            "id": "BR_188_187_1",
            "params": {
                "R": 0.00139433,
                "X": 0.04476201,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 189,
                "bus2": 187
            },
            "id": "BR_189_187_1",
            "params": {
                "R": 0.0003,
                "X": 0.007815,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 196,
                "bus2": 195
            },
            "id": "BR_196_195_1",
            "params": {
                "R": 0.00285,
                "X": 0.06003816,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 197,
                "bus2": 195
            },
            "id": "BR_197_195_1",
            "params": {
                "R": 0.00285,
                "X": 0.19148444,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 2
            },
            "id": "load_2_1",
            "params": {
                "Pnom": 0.09737663265,
                "Qnom": 0.0277522685,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4
            },
            "id": "load_4_1",
            "params": {
                "Pnom": 0.02415587549,
                "Qnom": 0.006884421688,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6
            },
            "id": "load_6_1",
            "params": {
                "Pnom": 0.09737542566000001,
                "Qnom": 0.02775197178,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8
            },
            "id": "load_8_1",
            "params": {
                "Pnom": 0.3129699648,
                "Qnom": 0.08919655233,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 10
            },
            "id": "load_10_1",
            "params": {
                "Pnom": 0.5627595306,
                "Qnom": 0.16038632239999998,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 12
            },
            "id": "load_12_1",
            "params": {
                "Pnom": 0.004322442692,
                "Qnom": 0.001231897634,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 13
            },
            "id": "load_13_1",
            "params": {
                "Pnom": 0.03596700467,
                "Qnom": 0.0102505873,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 16
            },
            "id": "load_16_1",
            "params": {
                "Pnom": 0.6377112866,
                "Qnom": 0.1817478374,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 18
            },
            "id": "load_18_1",
            "params": {
                "Pnom": 0.010174638869999999,
                "Qnom": 0.002899770741,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 19
            },
            "id": "load_19_1",
            "params": {
                "Pnom": 0.0109572974,
                "Qnom": 0.003122829739,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 20
            },
            "id": "load_20_1",
            "params": {
                "Pnom": 0.01613356267,
                "Qnom": 0.004598065652,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 21
            },
            "id": "load_21_1",
            "params": {
                "Pnom": 0.06561935171,
                "Qnom": 0.01870148275,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 23
            },
            "id": "load_23_1",
            "params": {
                "Pnom": 0.020100273190000004,
                "Qnom": 0.0057285756799999995,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 24
            },
            "id": "load_24_1",
            "params": {
                "Pnom": 0.034152624390000004,
                "Qnom": 0.009733499307,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 26
            },
            "id": "load_26_1",
            "params": {
                "Pnom": 0.0165745547,
                "Qnom": 0.004723740975,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 28
            },
            "id": "load_28_1",
            "params": {
                "Pnom": 0.03324541413,
                "Qnom": 0.009474957828000001,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 30
            },
            "id": "load_30_1",
            "params": {
                "Pnom": 0.7790456772,
                "Qnom": 0.22202843430000002,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 32
            },
            "id": "load_32_1",
            "params": {
                "Pnom": 0.006296678027,
                "Qnom": 0.001794550591,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 33
            },
            "id": "load_33_1",
            "params": {
                "Pnom": 0.0790761888,
                "Qnom": 0.022536691279999996,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 35
            },
            "id": "load_35_1",
            "params": {
                "Pnom": 0.29581128360000003,
                "Qnom": 0.08430630192,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 37
            },
            "id": "load_37_1",
            "params": {
                "Pnom": 0.04386146665,
                "Qnom": 0.01250050049,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 38
            },
            "id": "load_38_1",
            "params": {
                "Pnom": 0.366049996,
                "Qnom": 0.1043241978,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 39
            },
            "id": "load_39_1",
            "params": {
                "Pnom": 0.014603822072706548,
                "Qnom": 0.004162085970935604,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 39
            },
            "id": "load_39_2",
            "params": {
                "Pnom": 0.09091359322729343,
                "Qnom": 0.025910378819064397,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 40
            },
            "id": "load_40_1",
            "params": {
                "Pnom": 0.02913647108,
                "Qnom": 0.008303900342,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 41
            },
            "id": "load_41_1",
            "params": {
                "Pnom": 0.5458267987,
                "Qnom": 0.15556061270000002,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 42
            },
            "id": "load_42_1",
            "params": {
                "Pnom": 0.015208595306186425,
                "Qnom": 0.004334453226748131,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 42
            },
            "id": "load_42_2",
            "params": {
                "Pnom": 0.1360414107938136,
                "Qnom": 0.03877174108325187,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 43
            },
            "id": "load_43_1",
            "params": {
                "Pnom": 0.02750934418,
                "Qnom": 0.007840165682,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 44
            },
            "id": "load_44_1",
            "params": {
                "Pnom": 0.013536540350384913,
                "Qnom": 0.0038579134488593344,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 44
            },
            "id": "load_44_2",
            "params": {
                "Pnom": 0.04557247317961508,
                "Qnom": 0.012988144511140666,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 46
            },
            "id": "load_46_1",
            "params": {
                "Pnom": 0.07783842981,
                "Qnom": 0.02218391374,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 47
            },
            "id": "load_47_1",
            "params": {
                "Pnom": 0.02200353518,
                "Qnom": 0.006271001324,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 48
            },
            "id": "load_48_1",
            "params": {
                "Pnom": 0.022322651,
                "Qnom": 0.0063619537739999996,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 54
            },
            "id": "load_54_1",
            "params": {
                "Pnom": 0.006350255703755333,
                "Qnom": 0.0018098187857669753,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 54
            },
            "id": "load_54_2",
            "params": {
                "Pnom": 0.03159119552624467,
                "Qnom": 0.009003490934233024,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 56
            },
            "id": "load_56_1",
            "params": {
                "Pnom": 0.009256637807730712,
                "Qnom": 0.002638141148743191,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 56
            },
            "id": "load_56_2",
            "params": {
                "Pnom": 0.006798971062269289,
                "Qnom": 0.0019377076402568093,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 57
            },
            "id": "load_57_1",
            "params": {
                "Pnom": 0.04016491995,
                "Qnom": 0.01144700591,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 58
            },
            "id": "load_58_1",
            "params": {
                "Pnom": 0.012252491903304547,
                "Qnom": 0.003491964907994605,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 58
            },
            "id": "load_58_2",
            "params": {
                "Pnom": 0.01707812986522109,
                "Qnom": 0.004867273265607755,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 58
            },
            "id": "load_58_3",
            "params": {
                "Pnom": 0.022621373821474357,
                "Qnom": 0.006447088676397641,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 59
            },
            "id": "load_59_1",
            "params": {
                "Pnom": 0.012803319084150458,
                "Qnom": 0.0036489500661327037,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 59
            },
            "id": "load_59_2",
            "params": {
                "Pnom": 0.04957733732584955,
                "Qnom": 0.014129510383867299,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 60
            },
            "id": "load_60_1",
            "params": {
                "Pnom": 0.03088800014814503,
                "Qnom": 0.008803090901194995,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 60
            },
            "id": "load_60_2",
            "params": {
                "Pnom": 0.01915161309185497,
                "Qnom": 0.005458213178805002,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 61
            },
            "id": "load_61_1",
            "params": {
                "Pnom": 0.2524232536,
                "Qnom": 0.07194048688,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 62
            },
            "id": "load_62_1",
            "params": {
                "Pnom": 0.12174010227941254,
                "Qnom": 0.03469586396407559,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 62
            },
            "id": "load_62_2",
            "params": {
                "Pnom": 0.18325008942058754,
                "Qnom": 0.052226315945924404,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 63
            },
            "id": "load_63_1",
            "params": {
                "Pnom": 0.04733340508118341,
                "Qnom": 0.013490021310112659,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 63
            },
            "id": "load_63_2",
            "params": {
                "Pnom": 0.03132435737728804,
                "Qnom": 0.008927443528789306,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 63
            },
            "id": "load_63_3",
            "params": {
                "Pnom": 0.03505976254152856,
                "Qnom": 0.009992044711098037,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 74
            },
            "id": "load_74_1",
            "params": {
                "Pnom": 0.22987821400000003,
                "Qnom": 0.06551526189,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 75
            },
            "id": "load_75_1",
            "params": {
                "Pnom": 0.04744344614,
                "Qnom": 0.01352138026,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 80
            },
            "id": "load_80_1",
            "params": {
                "Pnom": 0.008433434147186865,
                "Qnom": 0.002403530681734344,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 80
            },
            "id": "load_80_2",
            "params": {
                "Pnom": 0.012579582202813137,
                "Qnom": 0.0035851765252656567,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 82
            },
            "id": "load_82_1",
            "params": {
                "Pnom": 0.067310676,
                "Qnom": 0.019183526486800048,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 82
            },
            "id": "load_82_2",
            "params": {
                "Pnom": 0.025812,
                "Qnom": 0.0073564288031999535,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 83
            },
            "id": "load_83_1",
            "params": {
                "Pnom": 0.010996755772984066,
                "Qnom": 0.003134069865808202,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 83
            },
            "id": "load_83_2",
            "params": {
                "Pnom": 0.027518772427015937,
                "Qnom": 0.007842851664191798,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 84
            },
            "id": "load_84_1",
            "params": {
                "Pnom": 0.04947056249,
                "Qnom": 0.01409913394,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 85
            },
            "id": "load_85_1",
            "params": {
                "Pnom": 0.06887444035,
                "Qnom": 0.01962921694,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 86
            },
            "id": "load_86_1",
            "params": {
                "Pnom": 0.1087570712,
                "Qnom": 0.03099577166,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 88
            },
            "id": "load_88_1",
            "params": {
                "Pnom": 0.6685125411,
                "Qnom": 0.19052626490000002,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 89
            },
            "id": "load_89_1",
            "params": {
                "Pnom": 0.10532112237226154,
                "Qnom": 0.030016548914316286,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 89
            },
            "id": "load_89_2",
            "params": {
                "Pnom": 0.02803901383288094,
                "Qnom": 0.007991127243412985,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 89
            },
            "id": "load_89_3",
            "params": {
                "Pnom": 0.027142082838226854,
                "Qnom": 0.007735482235625935,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 89
            },
            "id": "load_89_4",
            "params": {
                "Pnom": 0.6112796723566305,
                "Qnom": 0.17421450830664476,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 93
            },
            "id": "load_93_1",
            "params": {
                "Pnom": 0.029954691006865063,
                "Qnom": 0.008537095208250642,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 93
            },
            "id": "load_93_2",
            "params": {
                "Pnom": 0.013678839003134938,
                "Qnom": 0.0038984765517493577,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 95
            },
            "id": "load_95_1",
            "params": {
                "Pnom": 0.018172436299319254,
                "Qnom": 0.005179149458884581,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 95
            },
            "id": "load_95_2",
            "params": {
                "Pnom": 0.00896962317340332,
                "Qnom": 0.0025563422264978136,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 95
            },
            "id": "load_95_3",
            "params": {
                "Pnom": 0.00968718402727742,
                "Qnom": 0.002760849244617607,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 96
            },
            "id": "load_96_1",
            "params": {
                "Pnom": 0.03630900979,
                "Qnom": 0.010348078890000001,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 97
            },
            "id": "load_97_1",
            "params": {
                "Pnom": 0.011096217692440602,
                "Qnom": 0.003162420759042608,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 97
            },
            "id": "load_97_2",
            "params": {
                "Pnom": 0.009495792592568794,
                "Qnom": 0.0027063006495648932,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 97
            },
            "id": "load_97_3",
            "params": {
                "Pnom": 0.0760374947449906,
                "Qnom": 0.021670709201392503,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 99
            },
            "id": "load_99_1",
            "params": {
                "Pnom": 0.1604149148,
                "Qnom": 0.04571822248,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 100
            },
            "id": "load_100_1",
            "params": {
                "Pnom": 0.5323649525999999,
                "Qnom": 0.1517238602,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 101
            },
            "id": "load_101_1",
            "params": {
                "Pnom": 0.00684622787,
                "Qnom": 0.0019511735769999997,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 106
            },
            "id": "load_106_1",
            "params": {
                "Pnom": 0.025276385060000003,
                "Qnom": 0.007203762139999999,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 107
            },
            "id": "load_107_1",
            "params": {
                "Pnom": 0.6454718828,
                "Qnom": 0.1839593992,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 108
            },
            "id": "load_108_1",
            "params": {
                "Pnom": 0.0069884906060988915,
                "Qnom": 0.001991717786168268,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 108
            },
            "id": "load_108_2",
            "params": {
                "Pnom": 0.0592508486603697,
                "Qnom": 0.016886518187055687,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 108
            },
            "id": "load_108_3",
            "params": {
                "Pnom": 0.05795283273353141,
                "Qnom": 0.016516546226776042,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 109
            },
            "id": "load_109_1",
            "params": {
                "Pnom": 0.02248380880417344,
                "Qnom": 0.006407884581911832,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 109
            },
            "id": "load_109_2",
            "params": {
                "Pnom": 0.05099773455582656,
                "Qnom": 0.014534346588088165,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 110
            },
            "id": "load_110_1",
            "params": {
                "Pnom": 0.1431659505,
                "Qnom": 0.040802340209999996,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 111
            },
            "id": "load_111_1",
            "params": {
                "Pnom": 0.1255135954,
                "Qnom": 0.03577134758,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 117
            },
            "id": "load_117_1",
            "params": {
                "Pnom": 0.4493255854,
                "Qnom": 0.1280578584,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 118
            },
            "id": "load_118_1",
            "params": {
                "Pnom": 0.05190681294,
                "Qnom": 0.01479343883,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 119
            },
            "id": "load_119_1",
            "params": {
                "Pnom": 0.011487420138967445,
                "Qnom": 0.0032739121637826644,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 119
            },
            "id": "load_119_2",
            "params": {
                "Pnom": 0.21996805766103256,
                "Qnom": 0.06269100613621732,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 120
            },
            "id": "load_120_1",
            "params": {
                "Pnom": 0.02561447416,
                "Qnom": 0.007300127204,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 122
            },
            "id": "load_122_1",
            "params": {
                "Pnom": 0.007534476123202148,
                "Qnom": 0.002147319330260232,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 122
            },
            "id": "load_122_2",
            "params": {
                "Pnom": 0.0023859180390140232,
                "Qnom": 0.0006799861045826605,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 122
            },
            "id": "load_122_3",
            "params": {
                "Pnom": 0.17966133293778383,
                "Qnom": 0.05120349187515711,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 129
            },
            "id": "load_129_1",
            "params": {
                "Pnom": 0.9486084941999999,
                "Qnom": 0.2703536331,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 130
            },
            "id": "load_130_1",
            "params": {
                "Pnom": 0.05403294302,
                "Qnom": 0.0153994035,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 131
            },
            "id": "load_131_1",
            "params": {
                "Pnom": 0.3988949329,
                "Qnom": 0.11368509380000001,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 132
            },
            "id": "load_132_1",
            "params": {
                "Pnom": 0.019987416163069614,
                "Qnom": 0.0056964150449847475,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 132
            },
            "id": "load_132_2",
            "params": {
                "Pnom": 0.020343051165971106,
                "Qnom": 0.005797782045785246,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 132
            },
            "id": "load_132_3",
            "params": {
                "Pnom": 0.31512206057095926,
                "Qnom": 0.08980974070923002,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 137
            },
            "id": "load_137_1",
            "params": {
                "Pnom": 0.01652488187,
                "Qnom": 0.0047095927409999995,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 138
            },
            "id": "load_138_1",
            "params": {
                "Pnom": 0.025640647489999998,
                "Qnom": 0.007307601348,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 139
            },
            "id": "load_139_1",
            "params": {
                "Pnom": 0.07489936456197235,
                "Qnom": 0.02134634844286421,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 139
            },
            "id": "load_139_2",
            "params": {
                "Pnom": 0.015292862298027649,
                "Qnom": 0.00435845790713579,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 140
            },
            "id": "load_140_1",
            "params": {
                "Pnom": 0.10825921969999999,
                "Qnom": 0.03085382916,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 141
            },
            "id": "load_141_1",
            "params": {
                "Pnom": 0.01876042932,
                "Qnom": 0.005346715031,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 142
            },
            "id": "load_142_1",
            "params": {
                "Pnom": 0.4912924469,
                "Qnom": 0.1400182575,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 143
            },
            "id": "load_143_1",
            "params": {
                "Pnom": 0.38123336430000004,
                "Qnom": 0.10865164699999999,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 144
            },
            "id": "load_144_1",
            "params": {
                "Pnom": 0.11937333490000002,
                "Qnom": 0.03402135373,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 145
            },
            "id": "load_145_1",
            "params": {
                "Pnom": 0.0203586748886527,
                "Qnom": 0.005802228061669271,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 145
            },
            "id": "load_145_2",
            "params": {
                "Pnom": 0.2173325658113473,
                "Qnom": 0.061939845658330744,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 148
            },
            "id": "load_148_1",
            "params": {
                "Pnom": 0.42222526969999996,
                "Qnom": 0.12033412900000001,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 157
            },
            "id": "load_157_1",
            "params": {
                "Pnom": 0.19455716909999998,
                "Qnom": 0.05544878058,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 158
            },
            "id": "load_158_1",
            "params": {
                "Pnom": 0.1277343303,
                "Qnom": 0.03640435562,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 159
            },
            "id": "load_159_1",
            "params": {
                "Pnom": 0.01978005599,
                "Qnom": 0.005637323158000002,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 162
            },
            "id": "load_162_1",
            "params": {
                "Pnom": 0.01908049732,
                "Qnom": 0.005437948693999999,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 163
            },
            "id": "load_163_1",
            "params": {
                "Pnom": 0.6521625459,
                "Qnom": 0.1858663961,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 171
            },
            "id": "load_171_1",
            "params": {
                "Pnom": 0.05082954356411681,
                "Qnom": 0.014486426754504617,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 171
            },
            "id": "load_171_2",
            "params": {
                "Pnom": 0.04648347051588319,
                "Qnom": 0.013247783775495379,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 172
            },
            "id": "load_172_1",
            "params": {
                "Pnom": 0.01534956490080711,
                "Qnom": 0.0043746306656842395,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 172
            },
            "id": "load_172_2",
            "params": {
                "Pnom": 0.032498725024466366,
                "Qnom": 0.00926213540941214,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 172
            },
            "id": "load_172_3",
            "params": {
                "Pnom": 0.02870544055472653,
                "Qnom": 0.00818104624490362,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 173
            },
            "id": "load_173_1",
            "params": {
                "Pnom": 0.014361533849473827,
                "Qnom": 0.004093046535683695,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 173
            },
            "id": "load_173_2",
            "params": {
                "Pnom": 0.10967001185052616,
                "Qnom": 0.0312559524543163,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 174
            },
            "id": "load_174_1",
            "params": {
                "Pnom": 0.0219480926490285,
                "Qnom": 0.0062552057075330285,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 174
            },
            "id": "load_174_2",
            "params": {
                "Pnom": 0.0174491187209715,
                "Qnom": 0.004972993972466972,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 175
            },
            "id": "load_175_1",
            "params": {
                "Pnom": 0.03025808210495249,
                "Qnom": 0.008623539087232943,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 175
            },
            "id": "load_175_2",
            "params": {
                "Pnom": 0.0738013346950475,
                "Qnom": 0.021033396212767057,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 176
            },
            "id": "load_176_1",
            "params": {
                "Pnom": 0.2575802833,
                "Qnom": 0.07341045142,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 177
            },
            "id": "load_177_1",
            "params": {
                "Pnom": 0.017257554,
                "Qnom": 0.004918392298796178,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 177
            },
            "id": "load_177_2",
            "params": {
                "Pnom": 0.037600605,
                "Qnom": 0.01071617465101599,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 177
            },
            "id": "load_177_3",
            "params": {
                "Pnom": 0.08375818499999999,
                "Qnom": 0.023871097450187832,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 179
            },
            "id": "load_179_1",
            "params": {
                "Pnom": 0.3361378938,
                "Qnom": 0.09579923226,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 180
            },
            "id": "load_180_1",
            "params": {
                "Pnom": 0.1102697298,
                "Qnom": 0.03142690323,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 181
            },
            "id": "load_181_1",
            "params": {
                "Pnom": 0.0204915780389665,
                "Qnom": 0.00584010000599485,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 181
            },
            "id": "load_181_2",
            "params": {
                "Pnom": 0.6631482882610334,
                "Qnom": 0.18899712019400514,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 184
            },
            "id": "load_184_1",
            "params": {
                "Pnom": 0.0076924254340944714,
                "Qnom": 0.0021923372753733027,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 184
            },
            "id": "load_184_2",
            "params": {
                "Pnom": 0.013408829013558138,
                "Qnom": 0.003821508480008903,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 184
            },
            "id": "load_184_3",
            "params": {
                "Pnom": 0.13114176235234737,
                "Qnom": 0.0373753936946178,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 185
            },
            "id": "load_185_1",
            "params": {
                "Pnom": 0.025712685685970134,
                "Qnom": 0.007328114109998428,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 185
            },
            "id": "load_185_2",
            "params": {
                "Pnom": 0.0153067684083582,
                "Qnom": 0.004362434470181076,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 185
            },
            "id": "load_185_3",
            "params": {
                "Pnom": 0.10516690180567166,
                "Qnom": 0.029972588359820498,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 186
            },
            "id": "load_186_1",
            "params": {
                "Pnom": 0.02774054724,
                "Qnom": 0.007906054146,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 190
            },
            "id": "load_190_1",
            "params": {
                "Pnom": 0.20571710320000003,
                "Qnom": 0.058629441260000005,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 191
            },
            "id": "load_191_1",
            "params": {
                "Pnom": 0.010427094557259398,
                "Qnom": 0.0029717274032251104,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 191
            },
            "id": "load_191_2",
            "params": {
                "Pnom": 0.03655665195371182,
                "Qnom": 0.010418649907752696,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 191
            },
            "id": "load_191_3",
            "params": {
                "Pnom": 0.004604868246099823,
                "Qnom": 0.0013123887364493653,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 191
            },
            "id": "load_191_4",
            "params": {
                "Pnom": 0.05132399674292896,
                "Qnom": 0.014627346062572825,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 192
            },
            "id": "load_192_1",
            "params": {
                "Pnom": 0.6476952195,
                "Qnom": 0.18459340629999996,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 193
            },
            "id": "load_193_1",
            "params": {
                "Pnom": 0.2899063736,
                "Qnom": 0.08262329622999999,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 194
            },
            "id": "load_194_1",
            "params": {
                "Pnom": 0.5091018319,
                "Qnom": 0.14509374790000001,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 198
            },
            "id": "load_198_1",
            "params": {
                "Pnom": 0.07084497884,
                "Qnom": 0.02019083965,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 199
            },
            "id": "load_199_1",
            "params": {
                "Pnom": 0.02750997286583723,
                "Qnom": 0.007840337232675246,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 199
            },
            "id": "load_199_2",
            "params": {
                "Pnom": 0.02462811019416277,
                "Qnom": 0.007019015627324752,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 200
            },
            "id": "load_200_1",
            "params": {
                "Pnom": 0.01010348953703884,
                "Qnom": 0.002879496134334713,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 200
            },
            "id": "load_200_2",
            "params": {
                "Pnom": 0.013554323378915056,
                "Qnom": 0.003862980180216368,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 200
            },
            "id": "load_200_3",
            "params": {
                "Pnom": 0.10946628398404612,
                "Qnom": 0.031197889455448914,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 15
            },
            "id": "shunt_15_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.3253578874723053,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 95
            },
            "id": "shunt_95_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.31827168122696314,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 100
            },
            "id": "shunt_100_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.8567016617495249,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 194
            },
            "id": "shunt_194_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.53484315047048,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 49,
                "speed": 0,
                "pmech": 1,
                "efd": 2
            },
            "id": "49_1",
            "params": {
                "p0": 0.0453,
                "q0": 0.01584141,
                "H": 5.21145296,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.81640005,
                "Tdopp": 0.0245,
                "Tqop": 1.39760005,
                "Tqopp": 0.0796,
                "Xd": 2.49710011,
                "Xdp": 0.43959999,
                "Xdpp": 0.31650001,
                "Xq": 2.36619997,
                "Xqp": 0.76020002,
                "Xqpp": 0.31650001,
                "Xl": 0.2384,
                "S10": 0.1971,
                "S12": 0.62940001,
                "mva": 5.440000057
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 50,
                "speed": 3,
                "pmech": 4,
                "efd": 5
            },
            "id": "50_1",
            "params": {
                "p0": 0.0453,
                "q0": 0.01419515,
                "H": 9.16108322,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.38899994,
                "Tdopp": 0.0515,
                "Tqop": 1.32930005,
                "Tqopp": 0.0766,
                "Xd": 1.33029997,
                "Xdp": 0.1763,
                "Xdpp": 0.1295,
                "Xq": 1.27989995,
                "Xqp": 0.3892,
                "Xqpp": 0.1295,
                "Xl": 0.0954,
                "S10": 0.1718,
                "S12": 0.57880002,
                "mva": 5.440000057
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 51,
                "speed": 6,
                "pmech": 7,
                "efd": 8
            },
            "id": "51_1",
            "params": {
                "p0": 0.0453,
                "q0": 0.01652681,
                "H": 8.60031414,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 8.74810028,
                "Tdopp": 0.0272,
                "Tqop": 0.85089999,
                "Tqopp": 0.0426,
                "Xd": 1.45099998,
                "Xdp": 0.208,
                "Xdpp": 0.152,
                "Xq": 1.39240003,
                "Xqp": 0.2132,
                "Xqpp": 0.152,
                "Xl": 0.1126,
                "S10": 0.0219,
                "S12": 0.2789,
                "mva": 5.440000057
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 52,
                "speed": 9,
                "pmech": 10,
                "efd": 11
            },
            "id": "52_1",
            "params": {
                "p0": 0.0453,
                "q0": 0.013755980000000001,
                "H": 4.96252775,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 8.40340042,
                "Tdopp": 0.0414,
                "Tqop": 1.36430001,
                "Tqopp": 0.0478,
                "Xd": 1.91919994,
                "Xdp": 0.2101,
                "Xdpp": 0.15350001,
                "Xq": 1.82809997,
                "Xqp": 0.56830001,
                "Xqpp": 0.15350001,
                "Xl": 0.1138,
                "S10": 0.1114,
                "S12": 0.45789999,
                "mva": 5.440000057
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 53,
                "speed": 12,
                "pmech": 13,
                "efd": 14
            },
            "id": "53_1",
            "params": {
                "p0": 0.0907,
                "q0": 0.0199227,
                "H": 5.51364279,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 8.13140011,
                "Tdopp": 0.0231,
                "Tqop": 1.48689997,
                "Tqopp": 0.0617,
                "Xd": 1.88810003,
                "Xdp": 0.3001,
                "Xdpp": 0.2175,
                "Xq": 1.79920006,
                "Xqp": 0.45570001,
                "Xqpp": 0.2175,
                "Xl": 0.1627,
                "S10": 0.121,
                "S12": 0.47710001,
                "mva": 10.88000011
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 65,
                "speed": 15,
                "pmech": 16,
                "efd": 17
            },
            "id": "65_1",
            "params": {
                "p0": 0.04,
                "q0": 0.07992935,
                "H": 6.28993225,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.98850012,
                "Tdopp": 0.0547,
                "Tqop": 0.5169,
                "Tqopp": 0.0602,
                "Xd": 1.32430005,
                "Xdp": 0.18189999,
                "Xdpp": 0.13349999,
                "Xq": 1.2744,
                "Xqp": 0.4646,
                "Xqpp": 0.13349999,
                "Xl": 0.0985,
                "S10": 0.16339999,
                "S12": 0.56199998,
                "mva": 180.4799957
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 67,
                "speed": 18,
                "pmech": 19,
                "efd": 20
            },
            "id": "67_1",
            "params": {
                "p0": 0.047,
                "q0": 0.00726717,
                "H": 8.79076767,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.25330019,
                "Tdopp": 0.0406,
                "Tqop": 1.16050005,
                "Tqopp": 0.0589,
                "Xd": 2.47040009,
                "Xdp": 0.405,
                "Xdpp": 0.29190001,
                "Xq": 2.34130001,
                "Xqp": 0.55809999,
                "Xqpp": 0.29190001,
                "Xl": 0.21960001,
                "S10": 0.0891,
                "S12": 0.41339999,
                "mva": 5.639999866
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 68,
                "speed": 21,
                "pmech": 22,
                "efd": 23
            },
            "id": "68_1",
            "params": {
                "p0": 0.27919999,
                "q0": 0.00991058,
                "H": 4.08415079,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.72209978,
                "Tdopp": 0.0485,
                "Tqop": 1.01619995,
                "Tqopp": 0.0585,
                "Xd": 1.26600003,
                "Xdp": 0.1213,
                "Xdpp": 0.0904,
                "Xq": 1.22019994,
                "Xqp": 0.2296,
                "Xqpp": 0.0904,
                "Xl": 0.0656,
                "S10": 0.1198,
                "S12": 0.4747,
                "mva": 33.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 69,
                "speed": 24,
                "pmech": 25,
                "efd": 26
            },
            "id": "69_1",
            "params": {
                "p0": 0.27919999,
                "q0": 0.011681839999999999,
                "H": 1.46359217,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.0454998,
                "Tdopp": 0.0243,
                "Tqop": 1.32790005,
                "Tqopp": 0.0632,
                "Xd": 2.06570005,
                "Xdp": 0.3964,
                "Xdpp": 0.28580001,
                "Xq": 1.96449995,
                "Xqp": 0.3673,
                "Xqpp": 0.28580001,
                "Xl": 0.2149,
                "S10": 0.0939,
                "S12": 0.4228,
                "mva": 33.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 70,
                "speed": 27,
                "pmech": 28,
                "efd": 29
            },
            "id": "70_1",
            "params": {
                "p0": 0.27919999,
                "q0": 0.00765663,
                "H": 1.63421261,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 9.25949955,
                "Tdopp": 0.0489,
                "Tqop": 1.08410001,
                "Tqopp": 0.0444,
                "Xd": 1.76419997,
                "Xdp": 0.255,
                "Xdpp": 0.18539999,
                "Xq": 1.6839,
                "Xqp": 0.43270001,
                "Xqpp": 0.18539999,
                "Xl": 0.1381,
                "S10": 0.0308,
                "S12": 0.29660001,
                "mva": 33.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 71,
                "speed": 30,
                "pmech": 31,
                "efd": 32
            },
            "id": "71_1",
            "params": {
                "p0": 0.27919999,
                "q0": 0.01557809,
                "H": 8.80162716,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 9.82199955,
                "Tdopp": 0.0436,
                "Tqop": 0.96799999,
                "Tqopp": 0.0419,
                "Xd": 1.49240005,
                "Xdp": 0.21430001,
                "Xdpp": 0.1565,
                "Xq": 1.43079996,
                "Xqp": 0.38119999,
                "Xqpp": 0.1565,
                "Xl": 0.116,
                "S10": 0.1417,
                "S12": 0.51849997,
                "mva": 33.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 72,
                "speed": 33,
                "pmech": 34,
                "efd": 35
            },
            "id": "72_1",
            "params": {
                "p0": 0.27919999,
                "q0": 0.016503939999999998,
                "H": 3.83542299,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.72830009,
                "Tdopp": 0.0423,
                "Tqop": 1.20669997,
                "Tqopp": 0.0591,
                "Xd": 1.91869998,
                "Xdp": 0.24160001,
                "Xdpp": 0.1759,
                "Xq": 1.82770002,
                "Xqp": 0.4048,
                "Xqpp": 0.1759,
                "Xl": 0.1309,
                "S10": 0.1118,
                "S12": 0.4587,
                "mva": 33.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 73,
                "speed": 36,
                "pmech": 37,
                "efd": 38
            },
            "id": "73_1",
            "params": {
                "p0": 0.27919999,
                "q0": 0.00591076,
                "H": 4.14856434,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 8.92619991,
                "Tdopp": 0.0218,
                "Tqop": 1.47080004,
                "Tqopp": 0.0724,
                "Xd": 1.83580005,
                "Xdp": 0.3355,
                "Xdpp": 0.24250001,
                "Xq": 1.75049996,
                "Xqp": 0.37979999,
                "Xqpp": 0.24250001,
                "Xl": 0.18179999,
                "S10": 0.1996,
                "S12": 0.63419998,
                "mva": 33.5
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 76,
                "speed": 39,
                "pmech": 40,
                "efd": 41
            },
            "id": "76_1",
            "params": {
                "p0": 0.012,
                "q0": 0.015285249999999998,
                "H": 6.74706554,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.56489992,
                "Tdopp": 0.0279,
                "Tqop": 0.76109999,
                "Tqopp": 0.0584,
                "Xd": 2.07419991,
                "Xdp": 0.3757,
                "Xdpp": 0.20816,
                "Xq": 1.97249997,
                "Xqp": 0.26019999,
                "Xqpp": 0.20816,
                "Xl": 0.20370001,
                "S10": 0.0844,
                "S12": 0.40380001,
                "mva": 4.800000191
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 77,
                "speed": 42,
                "pmech": 43,
                "efd": 44
            },
            "id": "77_1",
            "params": {
                "p0": 0.0072,
                "q0": 0.00975175,
                "H": 5.14158964,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.27169991,
                "Tdopp": 0.0456,
                "Tqop": 1.33490002,
                "Tqopp": 0.0783,
                "Xd": 1.52820003,
                "Xdp": 0.1935,
                "Xdpp": 0.1417,
                "Xq": 1.46420002,
                "Xqp": 0.50050002,
                "Xqpp": 0.1417,
                "Xl": 0.1048,
                "S10": 0.122,
                "S12": 0.47920001,
                "mva": 2.880000114
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 90,
                "speed": 45,
                "pmech": 46,
                "efd": 47
            },
            "id": "90_1",
            "params": {
                "p0": 0.0096,
                "q0": 0.00788342,
                "H": 4.42039776,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.57420015,
                "Tdopp": 0.0374,
                "Tqop": 0.82950002,
                "Tqopp": 0.0493,
                "Xd": 1.65579998,
                "Xdp": 0.1847,
                "Xdpp": 0.1355,
                "Xq": 1.58299994,
                "Xqp": 0.28639999,
                "Xqpp": 0.1355,
                "Xl": 0.1,
                "S10": 0.15629999,
                "S12": 0.54769999,
                "mva": 3.839999914
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 91,
                "speed": 48,
                "pmech": 49,
                "efd": 50
            },
            "id": "91_1",
            "params": {
                "p0": 0.015,
                "q0": 0.01238739,
                "H": 6.40183783,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.50629997,
                "Tdopp": 0.0476,
                "Tqop": 0.5431,
                "Tqopp": 0.0599,
                "Xd": 1.57169998,
                "Xdp": 0.2163,
                "Xdpp": 0.15790001,
                "Xq": 1.50469995,
                "Xqp": 0.3964,
                "Xqpp": 0.15790001,
                "Xl": 0.1171,
                "S10": 0.0545,
                "S12": 0.3441,
                "mva": 6.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 94,
                "speed": 51,
                "pmech": 52,
                "efd": 53
            },
            "id": "94_1",
            "params": {
                "p0": 0.18000001000000002,
                "q0": 0.00521419,
                "H": 3.2620604,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.36329985,
                "Tdopp": 0.0593,
                "Tqop": 1.22979999,
                "Tqopp": 0.0495,
                "Xd": 1.83669996,
                "Xdp": 0.2124,
                "Xdpp": 0.1552,
                "Xq": 1.75139999,
                "Xqp": 0.46070001,
                "Xqpp": 0.1552,
                "Xl": 0.115,
                "S10": 0.12620001,
                "S12": 0.4874,
                "mva": 21.60000038
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 104,
                "speed": 54,
                "pmech": 55,
                "efd": 56
            },
            "id": "104_1",
            "params": {
                "p0": 0.17900001,
                "q0": 0.11765648000000001,
                "H": 2.39951086,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.66940022,
                "Tdopp": 0.0269,
                "Tqop": 0.61570001,
                "Tqopp": 0.0508,
                "Xd": 1.33319998,
                "Xdp": 0.12890001,
                "Xdpp": 0.0959,
                "Xq": 1.28269994,
                "Xqp": 0.4709,
                "Xqpp": 0.0959,
                "Xl": 0.0697,
                "S10": 0.1762,
                "S12": 0.58740002,
                "mva": 118.8000031
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 105,
                "speed": 57,
                "pmech": 58,
                "efd": 59
            },
            "id": "105_1",
            "params": {
                "p0": 0.336,
                "q0": 0.175795,
                "H": 1.50138354,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.37270021,
                "Tdopp": 0.057,
                "Tqop": 0.8459,
                "Tqopp": 0.0514,
                "Xd": 1.6638,
                "Xdp": 0.31830001,
                "Xdpp": 0.23029999,
                "Xq": 1.5905,
                "Xqp": 0.33770001,
                "Xqpp": 0.23029999,
                "Xl": 0.1725,
                "S10": 0.0509,
                "S12": 0.3369,
                "mva": 237.6000061
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 114,
                "speed": 60,
                "pmech": 61,
                "efd": 62
            },
            "id": "114_1",
            "params": {
                "p0": 0.004,
                "q0": -0.0050087099999999996,
                "H": 8.91602325,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.07420015,
                "Tdopp": 0.0476,
                "Tqop": 1.03419995,
                "Tqopp": 0.0643,
                "Xd": 1.4605,
                "Xdp": 0.26530001,
                "Xdpp": 0.1927,
                "Xq": 1.40120006,
                "Xqp": 0.46129999,
                "Xqpp": 0.1927,
                "Xl": 0.14380001,
                "S10": 0.0228,
                "S12": 0.2807,
                "mva": 2.039999962
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 115,
                "speed": 63,
                "pmech": 64,
                "efd": 65
            },
            "id": "115_1",
            "params": {
                "p0": 0.47700000000000004,
                "q0": 0.24935264000000001,
                "H": 2.72677827,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.46019983,
                "Tdopp": 0.0217,
                "Tqop": 1.31239998,
                "Tqopp": 0.0484,
                "Xd": 1.17659998,
                "Xdp": 0.21269999,
                "Xdpp": 0.15530001,
                "Xq": 1.13689995,
                "Xqp": 0.34709999,
                "Xqpp": 0.15530001,
                "Xl": 0.1152,
                "S10": 0.1389,
                "S12": 0.51289999,
                "mva": 180.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 125,
                "speed": 66,
                "pmech": 67,
                "efd": 68
            },
            "id": "125_1",
            "params": {
                "p0": 1.5,
                "q0": 0.19208262,
                "H": 2.18747973,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.22119999,
                "Tdopp": 0.0359,
                "Tqop": 1.24409997,
                "Tqopp": 0.0612,
                "Xd": 2.14580011,
                "Xdp": 0.36430001,
                "Xdpp": 0.26300001,
                "Xq": 2.03909993,
                "Xqp": 0.51899999,
                "Xqpp": 0.26300001,
                "Xl": 0.19750001,
                "S10": 0.0356,
                "S12": 0.3062,
                "mva": 156.0599976
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 126,
                "speed": 69,
                "pmech": 70,
                "efd": 71
            },
            "id": "126_1",
            "params": {
                "p0": 1.5,
                "q0": 0.26783484,
                "H": 7.29971075,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.41669989,
                "Tdopp": 0.0221,
                "Tqop": 1.14810002,
                "Tqopp": 0.0546,
                "Xd": 1.27980006,
                "Xdp": 0.15459999,
                "Xdpp": 0.1141,
                "Xq": 1.23300004,
                "Xqp": 0.2827,
                "Xqpp": 0.1141,
                "Xl": 0.0837,
                "S10": 0.0603,
                "S12": 0.35569999,
                "mva": 156.0599976
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 127,
                "speed": 72,
                "pmech": 73,
                "efd": 74
            },
            "id": "127_1",
            "params": {
                "p0": 1.5,
                "q0": 0.46931145999999996,
                "H": 3.38507414,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 8.34319973,
                "Tdopp": 0.0569,
                "Tqop": 1.40419996,
                "Tqopp": 0.0746,
                "Xd": 1.24880004,
                "Xdp": 0.1215,
                "Xdpp": 0.0906,
                "Xq": 1.20410001,
                "Xqp": 0.2106,
                "Xqpp": 0.0906,
                "Xl": 0.0657,
                "S10": 0.19679999,
                "S12": 0.62870002,
                "mva": 156.0599976
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 135,
                "speed": 75,
                "pmech": 76,
                "efd": 77
            },
            "id": "135_1",
            "params": {
                "p0": 1.96416008,
                "q0": 0.43938138000000004,
                "H": 3.23289871,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 8.70769978,
                "Tdopp": 0.0596,
                "Tqop": 0.74680001,
                "Tqopp": 0.063,
                "Xd": 2.09570003,
                "Xdp": 0.3515,
                "Xdpp": 0.25389999,
                "Xq": 1.99249995,
                "Xqp": 0.65399998,
                "Xqpp": 0.25389999,
                "Xl": 0.19059999,
                "S10": 0.0679,
                "S12": 0.37090001,
                "mva": 535.6799927
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 136,
                "speed": 78,
                "pmech": 79,
                "efd": 80
            },
            "id": "136_1",
            "params": {
                "p0": 2.22551465,
                "q0": 0.52161261,
                "H": 3.21564651,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.27570009,
                "Tdopp": 0.0409,
                "Tqop": 0.97790003,
                "Tqopp": 0.0562,
                "Xd": 1.91750002,
                "Xdp": 0.27869999,
                "Xdpp": 0.2022,
                "Xq": 1.82659996,
                "Xqp": 0.55419999,
                "Xqpp": 0.2022,
                "Xl": 0.15099999,
                "S10": 0.1204,
                "S12": 0.47589999,
                "mva": 535.6799927
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 147,
                "speed": 81,
                "pmech": 82,
                "efd": 83
            },
            "id": "147_1",
            "params": {
                "p0": 0.134,
                "q0": 0.17379166000000001,
                "H": 3.97920442,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 8.83100033,
                "Tdopp": 0.0551,
                "Tqop": 0.99970001,
                "Tqopp": 0.0417,
                "Xd": 2.44379997,
                "Xdp": 0.4858,
                "Xdpp": 0.3493,
                "Xq": 2.31660008,
                "Xqp": 0.4077,
                "Xqpp": 0.3493,
                "Xl": 0.26350001,
                "S10": 0.19679999,
                "S12": 0.62879997,
                "mva": 120.5999985
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 151,
                "speed": 84,
                "pmech": 85,
                "efd": 86
            },
            "id": "151_1",
            "params": {
                "p0": 0.054000000000000006,
                "q0": 0.005692040000000001,
                "H": 5.35890532,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.41470003,
                "Tdopp": 0.026,
                "Tqop": 1.32229996,
                "Tqopp": 0.0613,
                "Xd": 1.24380004,
                "Xdp": 0.20280001,
                "Xdpp": 0.14830001,
                "Xq": 1.19939995,
                "Xqp": 0.20370001,
                "Xqpp": 0.14830001,
                "Xl": 0.1098,
                "S10": 0.0804,
                "S12": 0.39590001,
                "mva": 6.480000019
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 152,
                "speed": 87,
                "pmech": 88,
                "efd": 89
            },
            "id": "152_1",
            "params": {
                "p0": 0.7721999900000001,
                "q0": 0.055701640000000004,
                "H": 5.85761976,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.90889978,
                "Tdopp": 0.0514,
                "Tqop": 1.25460005,
                "Tqopp": 0.0428,
                "Xd": 2.31789994,
                "Xdp": 0.31720001,
                "Xdpp": 0.2296,
                "Xq": 2.19930005,
                "Xqp": 0.3655,
                "Xqpp": 0.2296,
                "Xl": 0.1719,
                "S10": 0.17120001,
                "S12": 0.57740003,
                "mva": 92.66999817
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 153,
                "speed": 90,
                "pmech": 91,
                "efd": 92
            },
            "id": "153_1",
            "params": {
                "p0": 0.7721999900000001,
                "q0": 0.05121663,
                "H": 6.29267073,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 9.43029976,
                "Tdopp": 0.0504,
                "Tqop": 0.81959999,
                "Tqopp": 0.0434,
                "Xd": 1.75999999,
                "Xdp": 0.30669999,
                "Xdpp": 0.2221,
                "Xq": 1.67999995,
                "Xqp": 0.52969998,
                "Xqpp": 0.2221,
                "Xl": 0.1662,
                "S10": 0.1286,
                "S12": 0.4923,
                "mva": 92.66999817
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 154,
                "speed": 93,
                "pmech": 94,
                "efd": 95
            },
            "id": "154_1",
            "params": {
                "p0": 0.7721999900000001,
                "q0": 0.051130890000000005,
                "H": 8.44192314,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 5.59560013,
                "Tdopp": 0.0476,
                "Tqop": 1.39400005,
                "Tqopp": 0.0727,
                "Xd": 1.36199999,
                "Xdp": 0.26989999,
                "Xdpp": 0.19599999,
                "Xq": 1.30949998,
                "Xqp": 0.31639999,
                "Xqpp": 0.19599999,
                "Xl": 0.1463,
                "S10": 0.055,
                "S12": 0.34509999,
                "mva": 92.66999817
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 155,
                "speed": 96,
                "pmech": 97,
                "efd": 98
            },
            "id": "155_1",
            "params": {
                "p0": 0.7721999900000001,
                "q0": 0.05097434,
                "H": 4.4974618,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.20060015,
                "Tdopp": 0.0458,
                "Tqop": 0.59649998,
                "Tqopp": 0.0517,
                "Xd": 1.84870005,
                "Xdp": 0.20469999,
                "Xdpp": 0.1496,
                "Xq": 1.76259995,
                "Xqp": 0.29390001,
                "Xqpp": 0.1496,
                "Xl": 0.1108,
                "S10": 0.0769,
                "S12": 0.3888,
                "mva": 92.66999817
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 161,
                "speed": 99,
                "pmech": 100,
                "efd": 101
            },
            "id": "161_1",
            "params": {
                "p0": 0.41580001000000005,
                "q0": 0.13864419,
                "H": 2.45431209,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 8.87170029,
                "Tdopp": 0.0568,
                "Tqop": 1.26830006,
                "Tqopp": 0.0535,
                "Xd": 1.95780003,
                "Xdp": 0.34999999,
                "Xdpp": 0.2529,
                "Xq": 1.86409998,
                "Xqp": 0.4515,
                "Xqpp": 0.2529,
                "Xl": 0.18979999,
                "S10": 0.1541,
                "S12": 0.54320002,
                "mva": 166.3200073
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 167,
                "speed": 102,
                "pmech": 103,
                "efd": 104
            },
            "id": "167_1",
            "params": {
                "p0": 0.0282,
                "q0": 0.010602400000000001,
                "H": 9.30799675,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 8.67749977,
                "Tdopp": 0.0524,
                "Tqop": 0.79680002,
                "Tqopp": 0.0716,
                "Xd": 2.02609992,
                "Xdp": 0.39140001,
                "Xdpp": 0.2823,
                "Xq": 1.92770004,
                "Xqp": 0.44659999,
                "Xqpp": 0.2823,
                "Xl": 0.2122,
                "S10": 0.1691,
                "S12": 0.57319999,
                "mva": 11.27999973
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 170,
                "speed": 105,
                "pmech": 106,
                "efd": 107
            },
            "id": "170_1",
            "params": {
                "p0": 0.0282,
                "q0": 0.028147739999999997,
                "H": 3.40146255,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.01599979,
                "Tdopp": 0.0221,
                "Tqop": 0.74900001,
                "Tqopp": 0.0744,
                "Xd": 1.51100004,
                "Xdp": 0.1514,
                "Xdpp": 0.1119,
                "Xq": 1.44819999,
                "Xqp": 0.43939999,
                "Xqpp": 0.1119,
                "Xl": 0.0819,
                "S10": 0.0492,
                "S12": 0.3335,
                "mva": 11.27999973
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 182,
                "speed": 108,
                "pmech": 109,
                "efd": 110
            },
            "id": "182_1",
            "params": {
                "p0": 0.175,
                "q0": 0.03694153,
                "H": 3.97188902,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 4.59539986,
                "Tdopp": 0.0487,
                "Tqop": 1.04610002,
                "Tqopp": 0.0767,
                "Xd": 1.51450002,
                "Xdp": 0.1785,
                "Xdpp": 0.1311,
                "Xq": 1.45140004,
                "Xqp": 0.45730001,
                "Xqpp": 0.1311,
                "Xl": 0.0966,
                "S10": 0.1891,
                "S12": 0.61330003,
                "mva": 21.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 183,
                "speed": 111,
                "pmech": 112,
                "efd": 113
            },
            "id": "183_1",
            "params": {
                "p0": 0.266,
                "q0": 0.09040572,
                "H": 4.08318567,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.03760004,
                "Tdopp": 0.0501,
                "Tqop": 1.0589,
                "Tqopp": 0.071,
                "Xd": 1.65639997,
                "Xdp": 0.18889999,
                "Xdpp": 0.13850001,
                "Xq": 1.58360004,
                "Xqp": 0.2304,
                "Xqpp": 0.13850001,
                "Xl": 0.1023,
                "S10": 0.1321,
                "S12": 0.49939999,
                "mva": 31.92000008
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 189,
                "speed": 114,
                "pmech": 115,
                "efd": 116
            },
            "id": "189_1",
            "params": {
                "p0": 3.4800672500000003,
                "q0": 0.28285384,
                "H": 3.40165448,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 9.6480999,
                "Tdopp": 0.0451,
                "Tqop": 0.54640001,
                "Tqopp": 0.0646,
                "Xd": 1.78400004,
                "Xdp": 0.2069,
                "Xdpp": 0.1512,
                "Xq": 1.70229995,
                "Xqp": 0.35749999,
                "Xqpp": 0.1512,
                "Xl": 0.112,
                "S10": 0.0836,
                "S12": 0.4023,
                "mva": 682.9799805
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 197,
                "speed": 117,
                "pmech": 118,
                "efd": 119
            },
            "id": "197_1",
            "params": {
                "p0": 0.2025,
                "q0": 0.06881746,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 81.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 0,
                "pmech": 1
            },
            "id": "49_1_tgov1",
            "params": {
                "Trate": 5.44000006,
                "R": 0.04,
                "T1": 0.32031888,
                "T2": 2.0999999,
                "T3": 6.30006313,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 3,
                "pmech": 4
            },
            "id": "50_1_tgov1",
            "params": {
                "Trate": 5.44000006,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5087409,
                "T3": 7.52629805,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 6,
                "pmech": 7
            },
            "id": "51_1_tgov1",
            "params": {
                "Trate": 5.44000006,
                "R": 0.04,
                "T1": 0.5,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 9,
                "pmech": 10
            },
            "id": "52_1_tgov1",
            "params": {
                "Trate": 5.44000006,
                "R": 0.05,
                "T1": 0.5,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 12,
                "pmech": 13
            },
            "id": "53_1_tgov1",
            "params": {
                "Trate": 10.88000011,
                "R": 0.04,
                "T1": 0.5,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 15,
                "pmech": 16
            },
            "id": "65_1_tgov1",
            "params": {
                "Trate": 180.47999573,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.90965176,
                "T3": 9.69883919,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 18,
                "pmech": 19
            },
            "id": "67_1_tgov1",
            "params": {
                "Trate": 5.63999987,
                "R": 0.04,
                "T1": 0.5,
                "T2": 2.0999999,
                "T3": 7.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 21,
                "pmech": 22
            },
            "id": "68_1_tgov1",
            "params": {
                "Trate": 33.5,
                "R": 0.05,
                "T1": 0.29399249,
                "T2": 2.0999999,
                "T3": 7.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 24,
                "pmech": 25
            },
            "id": "69_1_tgov1",
            "params": {
                "Trate": 33.5,
                "R": 0.05,
                "T1": 0.3850747,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 27,
                "pmech": 28
            },
            "id": "70_1_tgov1",
            "params": {
                "Trate": 33.5,
                "R": 0.05,
                "T1": 0.20569651,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 30,
                "pmech": 31
            },
            "id": "71_1_tgov1",
            "params": {
                "Trate": 33.5,
                "R": 0.05,
                "T1": 0.41585007,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 33,
                "pmech": 34
            },
            "id": "72_1_tgov1",
            "params": {
                "Trate": 33.5,
                "R": 0.05,
                "T1": 0.5,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 36,
                "pmech": 37
            },
            "id": "73_1_tgov1",
            "params": {
                "Trate": 33.5,
                "R": 0.05,
                "T1": 0.5,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 39,
                "pmech": 40
            },
            "id": "76_1_tgov1",
            "params": {
                "Trate": 4.80000019,
                "R": 0.05,
                "T1": 0.11706554,
                "T2": 2.30813766,
                "T3": 6.92448235,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 42,
                "pmech": 43
            },
            "id": "77_1_tgov1",
            "params": {
                "Trate": 2.88000011,
                "R": 0.05,
                "T1": 0.23719232,
                "T2": 2.0999999,
                "T3": 6.30006313,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 45,
                "pmech": 46
            },
            "id": "90_1_tgov1",
            "params": {
                "Trate": 3.83999991,
                "R": 0.05,
                "T1": 0.5,
                "T2": 1.11873567,
                "T3": 3.35624075,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 48,
                "pmech": 49
            },
            "id": "91_1_tgov1",
            "params": {
                "Trate": 6.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.0999999,
                "T3": 6.30006313,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 51,
                "pmech": 52
            },
            "id": "94_1_tgov1",
            "params": {
                "Trate": 21.60000038,
                "R": 0.05,
                "T1": 0.5,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 54,
                "pmech": 55
            },
            "id": "104_1_tgov1",
            "params": {
                "Trate": 118.80000305,
                "R": 0.04,
                "T1": 0.5,
                "T2": 1.31872046,
                "T3": 4.39573479,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 57,
                "pmech": 58
            },
            "id": "105_1_tgov1",
            "params": {
                "Trate": 237.6000061,
                "R": 0.05,
                "T1": 0.44965169,
                "T2": 1.91765356,
                "T3": 6.39217854,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 60,
                "pmech": 61
            },
            "id": "114_1_tgov1",
            "params": {
                "Trate": 2.03999996,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.0999999,
                "T3": 7.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 63,
                "pmech": 64
            },
            "id": "115_1_tgov1",
            "params": {
                "Trate": 180.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.0999999,
                "T3": 6.30006313,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 66,
                "pmech": 67
            },
            "id": "125_1_tgov1",
            "params": {
                "Trate": 156.05999756,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.0999999,
                "T3": 6.30006313,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 69,
                "pmech": 70
            },
            "id": "126_1_tgov1",
            "params": {
                "Trate": 156.05999756,
                "R": 0.05,
                "T1": 0.5,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 72,
                "pmech": 73
            },
            "id": "127_1_tgov1",
            "params": {
                "Trate": 156.05999756,
                "R": 0.05,
                "T1": 0.18308836,
                "T2": 0.51988775,
                "T3": 1.55967879,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 75,
                "pmech": 76
            },
            "id": "135_1_tgov1",
            "params": {
                "Trate": 535.67999268,
                "R": 0.05,
                "T1": 0.36373928,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 78,
                "pmech": 79
            },
            "id": "136_1_tgov1",
            "params": {
                "Trate": 535.67999268,
                "R": 0.05,
                "T1": 0.5,
                "T2": 1.71787953,
                "T3": 5.15369034,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 81,
                "pmech": 82
            },
            "id": "147_1_tgov1",
            "params": {
                "Trate": 120.59999847,
                "R": 0.05,
                "T1": 0.5,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 84,
                "pmech": 85
            },
            "id": "151_1_tgov1",
            "params": {
                "Trate": 6.48000002,
                "R": 0.05,
                "T1": 0.5,
                "T2": 0.71988213,
                "T3": 2.39960694,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 87,
                "pmech": 88
            },
            "id": "152_1_tgov1",
            "params": {
                "Trate": 92.66999817,
                "R": 0.04,
                "T1": 0.5,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 90,
                "pmech": 91
            },
            "id": "153_1_tgov1",
            "params": {
                "Trate": 92.66999817,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.0999999,
                "T3": 6.30006313,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 93,
                "pmech": 94
            },
            "id": "154_1_tgov1",
            "params": {
                "Trate": 92.66999817,
                "R": 0.04,
                "T1": 0.5,
                "T2": 2.0999999,
                "T3": 7.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 96,
                "pmech": 97
            },
            "id": "155_1_tgov1",
            "params": {
                "Trate": 92.66999817,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.70960903,
                "T3": 8.12890816,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 99,
                "pmech": 100
            },
            "id": "161_1_tgov1",
            "params": {
                "Trate": 166.32000732,
                "R": 0.04,
                "T1": 0.11638944,
                "T2": 2.0999999,
                "T3": 6.30006313,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 102,
                "pmech": 103
            },
            "id": "167_1_tgov1",
            "params": {
                "Trate": 11.27999973,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.0999999,
                "T3": 6.30006313,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 105,
                "pmech": 106
            },
            "id": "170_1_tgov1",
            "params": {
                "Trate": 11.27999973,
                "R": 0.05,
                "T1": 0.5,
                "T2": 1.51816154,
                "T3": 5.06053829,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 108,
                "pmech": 109
            },
            "id": "182_1_tgov1",
            "params": {
                "Trate": 21.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 3.0,
                "T3": 9.00008965,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 111,
                "pmech": 112
            },
            "id": "183_1_tgov1",
            "params": {
                "Trate": 31.92000008,
                "R": 0.04,
                "T1": 0.5,
                "T2": 3.0,
                "T3": 10.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 114,
                "pmech": 115
            },
            "id": "189_1_tgov1",
            "params": {
                "Trate": 682.97998047,
                "R": 0.05,
                "T1": 0.27889186,
                "T2": 2.50944304,
                "T3": 7.52840471,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 117,
                "pmech": 118
            },
            "id": "197_1_tgov1",
            "params": {
                "Trate": 81.0,
                "R": 0.04,
                "T1": 0.5,
                "T2": 0.91889185,
                "T3": 2.75670314,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 49,
                "efd": 2
            },
            "id": "49_1_sexs_pti",
            "params": {
                "Ta": 0.80000001,
                "Tb": 8.0,
                "Te": 0.05,
                "K": 130.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 50,
                "efd": 5
            },
            "id": "50_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.05,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 51,
                "efd": 8
            },
            "id": "51_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 52,
                "efd": 11
            },
            "id": "52_1_sexs_pti",
            "params": {
                "Ta": 0.80000001,
                "Tb": 8.0,
                "Te": 0.1,
                "K": 250.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 53,
                "efd": 14
            },
            "id": "53_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 200.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 65,
                "efd": 17
            },
            "id": "65_1_sexs_pti",
            "params": {
                "Ta": 1.25,
                "Tb": 10.0,
                "Te": 0.05,
                "K": 160.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 67,
                "efd": 20
            },
            "id": "67_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 68,
                "efd": 23
            },
            "id": "68_1_sexs_pti",
            "params": {
                "Ta": 1.25,
                "Tb": 10.0,
                "Te": 0.02,
                "K": 200.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 69,
                "efd": 26
            },
            "id": "69_1_sexs_pti",
            "params": {
                "Ta": 1.0,
                "Tb": 8.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 70,
                "efd": 29
            },
            "id": "70_1_sexs_pti",
            "params": {
                "Ta": 1.25,
                "Tb": 10.0,
                "Te": 0.05,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 71,
                "efd": 32
            },
            "id": "71_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.02,
                "K": 250.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 72,
                "efd": 35
            },
            "id": "72_1_sexs_pti",
            "params": {
                "Ta": 1.0,
                "Tb": 8.0,
                "Te": 0.05,
                "K": 140.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 73,
                "efd": 38
            },
            "id": "73_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 76,
                "efd": 41
            },
            "id": "76_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.02,
                "K": 200.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 77,
                "efd": 44
            },
            "id": "77_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.05,
                "K": 200.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 90,
                "efd": 47
            },
            "id": "90_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.05,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 91,
                "efd": 50
            },
            "id": "91_1_sexs_pti",
            "params": {
                "Ta": 1.0,
                "Tb": 8.0,
                "Te": 0.05,
                "K": 190.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 94,
                "efd": 53
            },
            "id": "94_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.05,
                "K": 200.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 104,
                "efd": 56
            },
            "id": "104_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 200.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 105,
                "efd": 59
            },
            "id": "105_1_sexs_pti",
            "params": {
                "Ta": 1.25,
                "Tb": 10.0,
                "Te": 0.02,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 114,
                "efd": 62
            },
            "id": "114_1_sexs_pti",
            "params": {
                "Ta": 0.80000001,
                "Tb": 8.0,
                "Te": 0.02,
                "K": 200.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 115,
                "efd": 65
            },
            "id": "115_1_sexs_pti",
            "params": {
                "Ta": 1.25,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 250.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 125,
                "efd": 68
            },
            "id": "125_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 200.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 126,
                "efd": 71
            },
            "id": "126_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.02,
                "K": 200.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 127,
                "efd": 74
            },
            "id": "127_1_sexs_pti",
            "params": {
                "Ta": 0.80000001,
                "Tb": 8.0,
                "Te": 0.05,
                "K": 110.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 135,
                "efd": 77
            },
            "id": "135_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.02,
                "K": 150.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 136,
                "efd": 80
            },
            "id": "136_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.02,
                "K": 250.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 147,
                "efd": 83
            },
            "id": "147_1_sexs_pti",
            "params": {
                "Ta": 0.80000001,
                "Tb": 8.0,
                "Te": 0.1,
                "K": 250.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 151,
                "efd": 86
            },
            "id": "151_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.05,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 152,
                "efd": 89
            },
            "id": "152_1_sexs_pti",
            "params": {
                "Ta": 0.80000001,
                "Tb": 8.0,
                "Te": 0.02,
                "K": 250.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 153,
                "efd": 92
            },
            "id": "153_1_sexs_pti",
            "params": {
                "Ta": 1.25,
                "Tb": 10.0,
                "Te": 0.02,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 154,
                "efd": 95
            },
            "id": "154_1_sexs_pti",
            "params": {
                "Ta": 1.25,
                "Tb": 10.0,
                "Te": 0.05,
                "K": 120.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 155,
                "efd": 98
            },
            "id": "155_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 170.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 161,
                "efd": 101
            },
            "id": "161_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.02,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 167,
                "efd": 104
            },
            "id": "167_1_sexs_pti",
            "params": {
                "Ta": 1.25,
                "Tb": 10.0,
                "Te": 0.05,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 170,
                "efd": 107
            },
            "id": "170_1_sexs_pti",
            "params": {
                "Ta": 1.25,
                "Tb": 10.0,
                "Te": 0.05,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 182,
                "efd": 110
            },
            "id": "182_1_sexs_pti",
            "params": {
                "Ta": 1.25,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 183,
                "efd": 113
            },
            "id": "183_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.02,
                "K": 250.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 189,
                "efd": 116
            },
            "id": "189_1_sexs_pti",
            "params": {
                "Ta": 1.25,
                "Tb": 10.0,
                "Te": 0.02,
                "K": 250.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 197,
                "efd": 119
            },
            "id": "197_1_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 250.0,
                "Efdmax": 5.0,
                "Efdmin": -4.0
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 2
            },
            "id": "fault_1",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 1
            },
            "id": "fault_2",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 3
            },
            "id": "fault_3",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 4
            },
            "id": "fault_4",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 5
            },
            "id": "fault_5",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 6
            },
            "id": "fault_6",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 7
            },
            "id": "fault_7",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 8
            },
            "id": "fault_8",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 9
            },
            "id": "fault_9",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 10
            },
            "id": "fault_10",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 11
            },
            "id": "fault_11",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 12
            },
            "id": "fault_12",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 13
            },
            "id": "fault_13",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 14
            },
            "id": "fault_14",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 15
            },
            "id": "fault_15",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 16
            },
            "id": "fault_16",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 17
            },
            "id": "fault_17",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 18
            },
            "id": "fault_18",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 19
            },
            "id": "fault_19",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 20
            },
            "id": "fault_20",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 21
            },
            "id": "fault_21",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 22
            },
            "id": "fault_22",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 23
            },
            "id": "fault_23",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 24
            },
            "id": "fault_24",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 25
            },
            "id": "fault_25",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 26
            },
            "id": "fault_26",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 27
            },
            "id": "fault_27",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 28
            },
            "id": "fault_28",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 29
            },
            "id": "fault_29",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 30
            },
            "id": "fault_30",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 31
            },
            "id": "fault_31",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 32
            },
            "id": "fault_32",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 33
            },
            "id": "fault_33",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 34
            },
            "id": "fault_34",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 35
            },
            "id": "fault_35",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 36
            },
            "id": "fault_36",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 37
            },
            "id": "fault_37",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 38
            },
            "id": "fault_38",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 39
            },
            "id": "fault_39",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 40
            },
            "id": "fault_40",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 41
            },
            "id": "fault_41",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 42
            },
            "id": "fault_42",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 43
            },
            "id": "fault_43",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 44
            },
            "id": "fault_44",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 45
            },
            "id": "fault_45",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 46
            },
            "id": "fault_46",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 47
            },
            "id": "fault_47",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 48
            },
            "id": "fault_48",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 49
            },
            "id": "fault_49",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 50
            },
            "id": "fault_50",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 51
            },
            "id": "fault_51",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 52
            },
            "id": "fault_52",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 53
            },
            "id": "fault_53",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 54
            },
            "id": "fault_54",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 55
            },
            "id": "fault_55",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 56
            },
            "id": "fault_56",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 57
            },
            "id": "fault_57",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 58
            },
            "id": "fault_58",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 59
            },
            "id": "fault_59",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 60
            },
            "id": "fault_60",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 61
            },
            "id": "fault_61",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 62
            },
            "id": "fault_62",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 63
            },
            "id": "fault_63",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 64
            },
            "id": "fault_64",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 65
            },
            "id": "fault_65",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 66
            },
            "id": "fault_66",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 67
            },
            "id": "fault_67",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 68
            },
            "id": "fault_68",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 69
            },
            "id": "fault_69",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 70
            },
            "id": "fault_70",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 71
            },
            "id": "fault_71",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 72
            },
            "id": "fault_72",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 73
            },
            "id": "fault_73",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 74
            },
            "id": "fault_74",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 75
            },
            "id": "fault_75",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 76
            },
            "id": "fault_76",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 77
            },
            "id": "fault_77",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 78
            },
            "id": "fault_78",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 79
            },
            "id": "fault_79",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 80
            },
            "id": "fault_80",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 81
            },
            "id": "fault_81",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 82
            },
            "id": "fault_82",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 83
            },
            "id": "fault_83",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 84
            },
            "id": "fault_84",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 85
            },
            "id": "fault_85",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 86
            },
            "id": "fault_86",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 87
            },
            "id": "fault_87",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 88
            },
            "id": "fault_88",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 89
            },
            "id": "fault_89",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 90
            },
            "id": "fault_90",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 91
            },
            "id": "fault_91",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 92
            },
            "id": "fault_92",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 93
            },
            "id": "fault_93",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 94
            },
            "id": "fault_94",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 95
            },
            "id": "fault_95",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 96
            },
            "id": "fault_96",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 97
            },
            "id": "fault_97",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 98
            },
            "id": "fault_98",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 99
            },
            "id": "fault_99",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 100
            },
            "id": "fault_100",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 101
            },
            "id": "fault_101",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 102
            },
            "id": "fault_102",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 103
            },
            "id": "fault_103",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 104
            },
            "id": "fault_104",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 105
            },
            "id": "fault_105",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 106
            },
            "id": "fault_106",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 107
            },
            "id": "fault_107",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 108
            },
            "id": "fault_108",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 109
            },
            "id": "fault_109",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 110
            },
            "id": "fault_110",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 111
            },
            "id": "fault_111",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 112
            },
            "id": "fault_112",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 113
            },
            "id": "fault_113",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 114
            },
            "id": "fault_114",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 115
            },
            "id": "fault_115",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 116
            },
            "id": "fault_116",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 117
            },
            "id": "fault_117",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 118
            },
            "id": "fault_118",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 119
            },
            "id": "fault_119",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 120
            },
            "id": "fault_120",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 121
            },
            "id": "fault_121",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 122
            },
            "id": "fault_122",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 123
            },
            "id": "fault_123",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 124
            },
            "id": "fault_124",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 125
            },
            "id": "fault_125",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 126
            },
            "id": "fault_126",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 127
            },
            "id": "fault_127",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 128
            },
            "id": "fault_128",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 129
            },
            "id": "fault_129",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 130
            },
            "id": "fault_130",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 131
            },
            "id": "fault_131",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 132
            },
            "id": "fault_132",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 133
            },
            "id": "fault_133",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 134
            },
            "id": "fault_134",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 135
            },
            "id": "fault_135",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 136
            },
            "id": "fault_136",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 137
            },
            "id": "fault_137",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 138
            },
            "id": "fault_138",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 139
            },
            "id": "fault_139",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 140
            },
            "id": "fault_140",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 141
            },
            "id": "fault_141",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 142
            },
            "id": "fault_142",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 143
            },
            "id": "fault_143",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 144
            },
            "id": "fault_144",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 145
            },
            "id": "fault_145",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 146
            },
            "id": "fault_146",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 147
            },
            "id": "fault_147",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 148
            },
            "id": "fault_148",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 149
            },
            "id": "fault_149",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 150
            },
            "id": "fault_150",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 151
            },
            "id": "fault_151",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 152
            },
            "id": "fault_152",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 153
            },
            "id": "fault_153",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 154
            },
            "id": "fault_154",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 155
            },
            "id": "fault_155",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 156
            },
            "id": "fault_156",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 157
            },
            "id": "fault_157",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 158
            },
            "id": "fault_158",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 159
            },
            "id": "fault_159",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 160
            },
            "id": "fault_160",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 161
            },
            "id": "fault_161",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 162
            },
            "id": "fault_162",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 163
            },
            "id": "fault_163",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 164
            },
            "id": "fault_164",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 165
            },
            "id": "fault_165",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 166
            },
            "id": "fault_166",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 167
            },
            "id": "fault_167",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 168
            },
            "id": "fault_168",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 169
            },
            "id": "fault_169",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 170
            },
            "id": "fault_170",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 171
            },
            "id": "fault_171",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 172
            },
            "id": "fault_172",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 173
            },
            "id": "fault_173",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 174
            },
            "id": "fault_174",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 175
            },
            "id": "fault_175",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 176
            },
            "id": "fault_176",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 177
            },
            "id": "fault_177",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 178
            },
            "id": "fault_178",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 179
            },
            "id": "fault_179",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 180
            },
            "id": "fault_180",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 181
            },
            "id": "fault_181",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 182
            },
            "id": "fault_182",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 183
            },
            "id": "fault_183",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 184
            },
            "id": "fault_184",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 185
            },
            "id": "fault_185",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 186
            },
            "id": "fault_186",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 187
            },
            "id": "fault_187",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 188
            },
            "id": "fault_188",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 189
            },
            "id": "fault_189",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 190
            },
            "id": "fault_190",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 191
            },
            "id": "fault_191",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 192
            },
            "id": "fault_192",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 193
            },
            "id": "fault_193",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 194
            },
            "id": "fault_194",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 195
            },
            "id": "fault_195",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 196
            },
            "id": "fault_196",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 197
            },
            "id": "fault_197",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 198
            },
            "id": "fault_198",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 199
            },
            "id": "fault_199",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        },
        {
            "class": "BusFault",
            "ports": {
                "bus": 200
            },
            "id": "fault_200",
            "params": {
                "state0": false,
                "R": 0.0,
                "X": 0.001
            }
        }
    ],
    "monitors": [
        {
            "file_name": "mon.csv",
            "format": "csv"
        }
    ]
}